pump_outlet_Pa,expander_outlet_Pa,expander_eff,heater_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
1800000.0,500000.0,0.7,373.15,393.04234797107597,3.035192299882532,36.41804936953529,359.6594909014232,33.38285706965276,0.08493450449290875,-5.684341886080802e-14
1800000.0,500000.0,0.7,383.15,418.98604782083777,3.035192299882532,38.62083182716649,383.4004082935538,35.58563952728396,0.0849327554279342,-5.684341886080802e-14
1800000.0,500000.0,0.7,393.15,444.1504850874539,3.035192299882532,40.63628396914445,406.549393418192,37.60109166926192,0.08465845007882454,-5.684341886080802e-14
1800000.0,500000.0,0.7,403.15,468.9643748265104,3.035192299882532,42.526555258476755,429.47301186791617,39.49136295859422,0.08420972909339593,-5.684341886080802e-14
1800000.0,500000.0,0.7,413.15,493.66537947709605,3.035192299882532,44.326791137596246,452.37378063938235,41.291598837713714,0.08364288960560878,0.0
1800000.0,500000.0,0.7,423.15,518.3960773324676,3.035192299882532,46.05878058675374,475.3724890455964,43.02358828687121,0.08299366096336895,0.0
1800000.0,500000.0,0.7,433.15,543.2468604934697,3.035192299882532,47.736981808669164,498.54507098468315,44.70178950878663,0.08228632829682775,-1.1368683772161603e-13
1800000.0,500000.0,0.7,443.15,568.2778781670888,3.035192299882532,49.37155508957442,521.941515377397,46.33636278969189,0.08153821320503306,0.0
1800000.0,500000.0,0.7,453.15,593.5306818883954,3.035192299882532,50.969974344755755,545.5958998435221,47.934782044873224,0.08076209622788573,0.0
1800000.0,500000.0,0.75,373.15,393.04234797107597,3.035192299882532,39.019338610216394,357.0582016607421,35.98414631033386,0.09155284792106406,0.0
1800000.0,500000.0,0.75,383.15,418.98604782083777,3.035192299882532,41.37946267196408,380.6417774487562,38.344270372081546,0.09151681916739601,0.0
1800000.0,500000.0,0.75,393.15,444.1504850874539,3.035192299882532,43.53887568122626,403.6468017061102,40.50368338134373,0.09119360383760133,-5.684341886080802e-14
1800000.0,500000.0,0.75,403.15,468.9643748265104,3.035192299882532,45.56416634836793,426.435400778025,42.528974048485395,0.09068700381392222,0.0
1800000.0,500000.0,0.75,413.15,493.66537947709605,3.035192299882532,47.492990504567395,449.20758127241123,44.45779820468486,0.09005654447912832,-5.684341886080802e-14
1800000.0,500000.0,0.75,423.15,518.3960773324676,3.035192299882532,49.34869348580763,472.0825761465425,46.3135011859251,0.08933999158373733,0.0
1800000.0,500000.0,0.75,433.15,543.2468604934697,3.035192299882532,51.146766223574176,495.13528656977815,48.111573923691644,0.08856300408250585,-1.1368683772161603e-13
1800000.0,500000.0,0.75,443.15,568.2778781670888,3.035192299882532,52.89809473882965,518.4149757281418,49.86290243894712,0.08774387382414717,-1.1368683772161603e-13
1800000.0,500000.0,0.75,453.15,593.5306818883954,3.035192299882532,54.61068679795251,541.9551873903254,51.57549449806998,0.08689608822576081,0.0
1800000.0,500000.0,0.8,373.15,393.04234797107597,3.035192299882532,41.62062785089749,354.45691242006103,38.58543555101496,0.09817119134921937,-5.684341886080802e-14
1800000.0,500000.0,0.8,383.15,418.98604782083777,3.035192299882532,44.13809351676167,377.8831466039586,41.10290121687914,0.09810088290685783,0.0
1800000.0,500000.0,0.8,393.15,444.1504850874539,3.035192299882532,46.441467393307946,400.7442099940285,43.406275093425414,0.09772875759637785,-5.684341886080802e-14
1800000.0,500000.0,0.8,403.15,468.9643748265104,3.035192299882532,48.6017774382591,423.3977896881338,45.56658513837657,0.0971642785344485,0.0
1800000.0,500000.0,0.8,413.15,493.66537947709605,3.035192299882532,50.659189871538544,446.04138190544006,47.62399757165601,0.09647019935264786,-5.684341886080802e-14
1800000.0,500000.0,0.8,423.15,518.3960773324676,3.035192299882532,52.63860638486152,468.79266324748863,49.603414084978986,0.0956863222041057,0.0
1800000.0,500000.0,0.8,433.15,543.2468604934697,3.035192299882532,54.55655063847907,491.72550215487325,51.521358338596535,0.09483967986818373,-1.1368683772161603e-13
1800000.0,500000.0,0.8,443.15,568.2778781670888,3.035192299882532,56.42463438808499,514.8884360788865,53.38944208820246,0.09394953444326147,-1.1368683772161603e-13
1800000.0,500000.0,0.8,453.15,593.5306818883954,3.035192299882532,58.25139925114939,538.3144749371286,55.216206951266855,0.09303008022363608,0.0
1800000.0,500000.0,0.85,373.15,393.04234797107597,3.035192299882532,44.2219170915786,351.8556231793799,41.186724791696065,0.10478953477737468,0.0
1800000.0,500000.0,0.85,383.15,418.98604782083777,3.035192299882532,46.89672436155938,375.12451575916094,43.86153206167685,0.10468494664631992,-5.684341886080802e-14
1800000.0,500000.0,0.85,393.15,444.1504850874539,3.035192299882532,49.34405910538963,397.8416182819468,46.3088668055071,0.10426391135515437,-5.684341886080802e-14
1800000.0,500000.0,0.85,403.15,468.9643748265104,3.035192299882532,51.63938852815027,420.3601785982426,48.60419622826774,0.1036415532549748,0.0
1800000.0,500000.0,0.85,413.15,493.66537947709605,3.035192299882532,53.8253892385097,442.8751825384689,50.79019693862717,0.10288385422616741,0.0
1800000.0,500000.0,0.85,423.15,518.3960773324676,3.035192299882532,55.928519283915286,465.50275034843486,52.893326984032754,0.10203265282447382,0.0
1800000.0,500000.0,0.85,433.15,543.2468604934697,3.035192299882532,57.96633505338407,488.31571773996825,54.93114275350154,0.10111635565386182,-1.1368683772161603e-13
1800000.0,500000.0,0.85,443.15,568.2778781670888,3.035192299882532,59.95117403734033,511.3618964296311,56.9159817374578,0.10015519506237577,-1.1368683772161603e-13
1800000.0,500000.0,0.85,453.15,593.5306818883954,3.035192299882532,61.892111704346256,534.6737624839316,58.856919404463724,0.09916407222151136,1.1368683772161603e-13
1800000.0,500000.0,0.9,373.15,393.04234797107597,3.035192299882532,46.823206332259694,349.25433393869884,43.78801403237716,0.11140787820552997,-5.684341886080802e-14
1800000.0,500000.0,0.9,383.15,418.98604782083777,3.035192299882532,49.655355206356965,372.36588491436333,46.620162906474434,0.11126901038578171,0.0
1800000.0,500000.0,0.9,393.15,444.1504850874539,3.035192299882532,52.24665081747144,394.939026569865,49.21145851758891,0.11079906511393114,-5.684341886080802e-14
1800000.0,500000.0,0.9,403.15,468.9643748265104,3.035192299882532,54.67699961804156,417.32256750835137,51.64180731815903,0.11011882797550135,-5.684341886080802e-14
1800000.0,500000.0,0.9,413.15,493.66537947709605,3.035192299882532,56.99158860548085,439.7089831714978,53.95639630559832,0.10929750909968695,-5.684341886080802e-14
1800000.0,500000.0,0.9,423.15,518.3960773324676,3.035192299882532,59.218432182969174,462.21283744938097,56.18323988308664,0.1083789834448422,0.0
1800000.0,500000.0,0.9,433.15,543.2468604934697,3.035192299882532,61.37611946828896,484.90593332506336,58.34092716840643,0.1073930314395397,-1.1368683772161603e-13
1800000.0,500000.0,0.9,443.15,568.2778781670888,3.035192299882532,63.47771368659556,507.8353567803759,60.442521386713025,0.10636085568148988,-1.1368683772161603e-13
1800000.0,500000.0,0.9,453.15,593.5306818883954,3.035192299882532,65.53282415754313,531.0330500307349,62.4976318576606,0.10529806421938663,-1.1368683772161603e-13
1800000.0,550000.0,0.7,373.15,383.9601818678619,2.9450432492604595,33.63126779318461,353.27395732393774,30.686224543924155,0.07992033026613338,-5.684341886080802e-14
1800000.0,550000.0,0.7,383.15,409.9038817176237,2.9450432492604595,35.69203995355579,377.15688501332835,32.746996704295334,0.07988945253964251,-5.684341886080802e-14
1800000.0,550000.0,0.7,393.15,435.06831898423985,2.9450432492604595,37.57519695052586,400.4381652829744,34.6301537012654,0.07959704761338841,0.0
1800000.0,550000.0,0.7,403.15,459.8822087232963,2.9450432492604595,39.33969960869802,423.48755236385875,36.39465635943756,0.07913908315886958,-5.684341886080802e-14
1800000.0,550000.0,0.7,413.15,484.583213373882,2.9450432492604595,41.01888677531748,446.509369847825,38.073843526057026,0.07857028983932426,0.0
1800000.0,550000.0,0.7,423.15,509.3139112292535,2.9450432492604595,42.633413812665616,469.62554066584835,39.68837056340516,0.07792516498835733,0.0
1800000.0,550000.0,0.7,433.15,534.1646943902557,2.9450432492604595,44.19698043157172,492.9127572079445,41.25193718231126,0.07722700061523156,0.0
1800000.0,550000.0,0.7,443.15,559.1957120638748,2.9450432492604595,45.71921406073833,516.421541252397,42.77417081147787,0.07649230830760008,0.0
1800000.0,550000.0,0.7,453.15,584.4485157851813,2.9450432492604595,47.20719766950467,540.1863613649372,44.262154420244215,0.07573319672269152,-1.1368683772161603e-13
1800000.0,550000.0,0.75,373.15,383.9601818678619,2.9450432492604595,36.03350120698358,350.87172391013877,33.08845795772312,0.086176795199848,-5.684341886080802e-14
1800000.0,550000.0,0.75,383.15,409.9038817176237,2.9450432492604595,38.24147137880977,374.60745358807435,35.29642812954931,0.08610903605412662,0.0
1800000.0,550000.0,0.75,393.15,435.06831898423985,2.9450432492604595,40.25913958984904,397.75422264365125,37.314096340588584,0.08576606181692643,0.0
1800000.0,550000.0,0.75,403.15,459.8822087232963,2.9450432492604595,42.149678152176435,420.6775738203803,39.20463490291598,0.08524929679657335,0.0
1800000.0,550000.0,0.75,413.15,484.583213373882,2.9450432492604595,43.94880725926871,443.5794493638737,41.003764010008254,0.08461655888680494,0.0
1800000.0,550000.0,0.75,423.15,509.3139112292535,2.9450432492604595,45.678657656427475,466.5802968220865,42.73361440716702,0.08390427487838963,0.0
1800000.0,550000.0,0.75,433.15,534.1646943902557,2.9450432492604595,47.35390760525537,489.75583003426084,44.408864355994915,0.0831370265058181,0.0
1800000.0,550000.0,0.75,443.15,559.1957120638748,2.9450432492604595,48.98487220793392,513.1558831052014,46.03982895867346,0.08233222817240506,0.0
1800000.0,550000.0,0.75,453.15,584.4485157851813,2.9450432492604595,50.57914036018355,536.8144186742583,47.63409711092309,0.0815026402230293,-1.1368683772161603e-13
1800000.0,550000.0,0.8,373.15,383.9601818678619,2.9450432492604595,38.43573462078243,348.4694904963399,35.490691371521976,0.09243326013356232,-5.684341886080802e-14
1800000.0,550000.0,0.8,383.15,409.9038817176237,2.9450432492604595,40.79090280406375,372.0580221628204,37.84585955480329,0.09232861956861074,-5.684341886080802e-14
1800000.0,550000.0,0.8,393.15,435.06831898423985,2.9450432492604595,42.94308222917235,395.07028000432797,39.99803897991189,0.09193507602046473,0.0
1800000.0,550000.0,0.8,403.15,459.8822087232963,2.9450432492604595,44.95965669565485,417.8675952769019,42.01461344639439,0.09135951043427712,-5.684341886080802e-14
1800000.0,550000.0,0.8,413.15,484.583213373882,2.9450432492604595,46.87872774321993,440.6495288799225,43.933684493959476,0.09066282793428561,0.0
1800000.0,550000.0,0.8,423.15,509.3139112292535,2.9450432492604595,48.72390150018933,463.53505297832464,45.77885825092887,0.0898833847684219,0.0
1800000.0,550000.0,0.8,433.15,534.1646943902557,2.9450432492604595,50.51083477893914,486.598902860577,47.565791529678684,0.08904705239640485,0.0
1800000.0,550000.0,0.8,443.15,559.1957120638748,2.9450432492604595,52.250530355129506,509.8902249580058,49.30548710586905,0.08817214803721003,0.0
1800000.0,550000.0,0.8,453.15,584.4485157851813,2.9450432492604595,53.95108305086242,533.4424759835794,51.006039801601965,0.08727208372336707,0.0
1800000.0,550000.0,0.85,373.15,383.9601818678619,2.9450432492604595,40.8379680345814,346.06725708254095,37.89292478532094,0.09868972506727694,-5.684341886080802e-14
1800000.0,550000.0,0.85,383.15,409.9038817176237,2.9450432492604595,43.340334229317726,369.5085907375664,40.39529098005727,0.09854820308309485,0.0
1800000.0,550000.0,0.85,393.15,435.06831898423985,2.9450432492604595,45.627024868495646,392.38633736500464,42.68198161923519,0.09810409022400302,0.0
1800000.0,550000.0,0.85,403.15,459.8822087232963,2.9450432492604595,47.76963523913338,415.0576167334234,44.82459198987292,0.09746972407198112,-5.684341886080802e-14
1800000.0,550000.0,0.85,413.15,484.583213373882,2.9450432492604595,49.808648227171155,437.7196083959713,46.8636049779107,0.09670909698176627,0.0
1800000.0,550000.0,0.85,423.15,509.3139112292535,2.9450432492604595,51.76914534395118,460.4898091345628,48.82410209469072,0.09586249465845419,0.0
1800000.0,550000.0,0.85,433.15,534.1646943902557,2.9450432492604595,53.6677619526228,483.4419756868934,50.72271870336234,0.09495707828699139,0.0
1800000.0,550000.0,0.85,443.15,559.1957120638748,2.9450432492604595,55.51618850232509,506.62456681081017,52.571145253064635,0.09401206790201502,0.0
1800000.0,550000.0,0.85,453.15,584.4485157851813,2.9450432492604595,57.323025741541294,530.0705332929006,54.377982492280836,0.09304152722370485,-1.1368683772161603e-13
1800000.0,550000.0,0.9,373.15,383.9601818678619,2.9450432492604595,43.24020144838025,343.6650236687421,40.29515819911979,0.10494619000099126,0.0
1800000.0,550000.0,0.9,383.15,409.9038817176237,2.9450432492604595,45.889765654571704,366.9591593123124,42.944722405311246,0.10476778659757896,0.0
1800000.0,550000.0,0.9,393.15,435.06831898423985,2.9450432492604595,48.31096750781883,389.7023947256815,45.36592425855837,0.10427310442754102,0.0
1800000.0,550000.0,0.9,403.15,459.8822087232963,2.9450432492604595,50.579613782611794,412.24763818994495,47.63457053335134,0.10357993770968489,0.0
1800000.0,550000.0,0.9,413.15,484.583213373882,2.9450432492604595,52.7385687111225,434.78968791202,49.79352546186204,0.10275536602924719,-5.684341886080802e-14
1800000.0,550000.0,0.9,423.15,509.3139112292535,2.9450432492604595,54.81438918771292,457.44456529080105,51.86934593845246,0.10184160454848624,0.0
1800000.0,550000.0,0.9,433.15,534.1646943902557,2.9450432492604595,56.824689126306446,480.28504851320974,53.87964587704599,0.10086710417757791,0.0
1800000.0,550000.0,0.9,443.15,559.1957120638748,2.9450432492604595,58.78184664952068,503.3589086636146,55.83680340026022,0.09985198776682,0.0
1800000.0,550000.0,0.9,453.15,584.4485157851813,2.9450432492604595,60.694968432220165,526.6985906022217,57.74992518295971,0.09881097072404262,-1.1368683772161603e-13
1800000.0,600000.0,0.7,373.15,375.39131453726856,2.851992798994703,31.087893626817387,347.15541370944584,28.235900827822682,0.07521724593609223,5.684341886080802e-14
1800000.0,600000.0,0.7,383.15,401.33501438703036,2.851992798994703,33.01708399037015,371.16992319565486,30.16509119137545,0.07516187252549443,5.684341886080802e-14
1800000.0,600000.0,0.7,393.15,426.4994516536465,2.851992798994703,34.77785305605561,394.5735913965856,31.925860257060908,0.07485557163854785,0.0
1800000.0,600000.0,0.7,403.15,451.31334139270297,2.851992798994703,36.426155844209596,417.73917834748806,33.574163045214895,0.0743921350554556,5.684341886080802e-14
1800000.0,600000.0,0.7,413.15,476.01434604328864,2.851992798994703,37.99362098109629,440.8727178611871,35.14162818210159,0.0738247249777338,0.0
1800000.0,600000.0,0.7,423.15,500.7450438986602,2.851992798994703,39.49982833656017,464.0972083610947,36.64783553756547,0.07318661659082179,5.684341886080802e-14
1800000.0,600000.0,0.7,433.15,525.5958270596624,2.851992798994703,40.95775870478875,487.49006115386834,38.10576590579405,0.07250013022167416,0.0
1800000.0,600000.0,0.7,443.15,550.6268447332815,2.851992798994703,42.37653467443678,511.1023028578394,39.52454187544208,0.0717809933414841,0.0
1800000.0,600000.0,0.7,453.15,575.8796484545879,2.851992798994703,43.76286853721738,534.9687727163653,40.91087573822268,0.07104066943155533,0.0
1800000.0,600000.0,0.75,373.15,375.39131453726856,2.851992798994703,33.30845745730435,344.9348498789589,30.456464658309645,0.08113257680416032,0.0
1800000.0,600000.0,0.75,383.15,401.33501438703036,2.851992798994703,35.37544713253947,368.81156005348555,32.52345433354477,0.08103816803330431,5.684341886080802e-14
1800000.0,600000.0,0.75,393.15,426.4994516536465,2.851992798994703,37.26198541720247,392.0894590354387,34.40999261820777,0.08068003952828427,0.0
1800000.0,600000.0,0.75,403.15,451.31334139270297,2.851992798994703,39.02802411879599,415.13731007290164,36.17603131980129,0.0801572388889858,5.684341886080802e-14
1800000.0,600000.0,0.75,413.15,476.01434604328864,2.851992798994703,40.707451051174544,438.1588877911088,37.855458252179844,0.07952587682879893,5.684341886080802e-14
1800000.0,600000.0,0.75,423.15,500.7450438986602,2.851992798994703,42.32124464631453,461.2757920513403,39.46925184731983,0.07882105340478925,5.684341886080802e-14
1800000.0,600000.0,0.75,433.15,525.5958270596624,2.851992798994703,43.8833128979879,484.5645069606692,41.0313200989932,0.0780662973078277,0.0
1800000.0,600000.0,0.75,443.15,550.6268447332815,2.851992798994703,45.403430008325145,508.075407523951,42.551437209330444,0.07727817416882747,0.0
1800000.0,600000.0,0.75,453.15,575.8796484545879,2.851992798994703,46.888787718447155,531.8428535351355,44.036794919452454,0.07646874661681165,0.0
1800000.0,600000.0,0.8,373.15,375.39131453726856,2.851992798994703,35.529021287791196,342.71428604847205,32.677028488796495,0.08704790767222811,5.684341886080802e-14
1800000.0,600000.0,0.8,383.15,401.33501438703036,2.851992798994703,37.73381027470878,366.45319691131624,34.88181747571408,0.08691446354111416,5.684341886080802e-14
1800000.0,600000.0,0.8,393.15,426.4994516536465,2.851992798994703,39.746117778349316,389.60532667429186,36.894124979354615,0.08650450741802068,0.0
1800000.0,600000.0,0.8,403.15,451.31334139270297,2.851992798994703,41.629892393382384,412.5354417983153,38.777899594387684,0.08592234272251599,5.684341886080802e-14
1800000.0,600000.0,0.8,413.15,476.01434604328864,2.851992798994703,43.421281121252804,435.44505772103054,40.5692883222581,0.08522702867986408,5.684341886080802e-14
1800000.0,600000.0,0.8,423.15,500.7450438986602,2.851992798994703,45.14266095606878,458.4543757415861,42.29066815707408,0.08445549021875648,5.684341886080802e-14
1800000.0,600000.0,0.8,433.15,525.5958270596624,2.851992798994703,46.80886709118705,481.63895276747,43.956874292192346,0.08363246439398125,0.0
1800000.0,600000.0,0.8,443.15,550.6268447332815,2.851992798994703,48.4303253422135,505.0485121900627,45.5783325432188,0.08277535499617081,0.0
1800000.0,600000.0,0.8,453.15,575.8796484545879,2.851992798994703,50.01470689967705,528.7169343539056,47.16271410068235,0.08189682380206817,0.0
1800000.0,600000.0,0.85,373.15,375.39131453726856,2.851992798994703,37.74958511827816,340.49372221798507,34.89759231928346,0.09296323854029621,5.684341886080802e-14
1800000.0,600000.0,0.85,383.15,401.33501438703036,2.851992798994703,40.09217341687798,364.09483376914704,37.24018061788328,0.09279075904892375,5.684341886080802e-14
1800000.0,600000.0,0.85,393.15,426.4994516536465,2.851992798994703,42.23025013949617,387.121194313145,39.37825734050147,0.0923289753077571,5.684341886080802e-14
1800000.0,600000.0,0.85,403.15,451.31334139270297,2.851992798994703,44.23176066796877,409.93357352372885,41.37976786897407,0.09168744655604616,5.684341886080802e-14
1800000.0,600000.0,0.85,413.15,476.01434604328864,2.851992798994703,46.13511119133118,432.7312276509522,43.283118392336476,0.09092818053092946,0.0
1800000.0,600000.0,0.85,423.15,500.7450438986602,2.851992798994703,47.96407726582314,455.63295943183175,45.11208446682844,0.09008992703272393,0.0
1800000.0,600000.0,0.85,433.15,525.5958270596624,2.851992798994703,49.73442128438631,478.7133985742708,46.88242848539161,0.08919863148013503,0.0
1800000.0,600000.0,0.85,443.15,550.6268447332815,2.851992798994703,51.45722067610174,502.02161685617443,48.60522787710704,0.08827253582351395,0.0
1800000.0,600000.0,0.85,453.15,575.8796484545879,2.851992798994703,53.140626080906834,525.5910151726758,50.288633281912134,0.0873249009873245,0.0
1800000.0,600000.0,0.9,373.15,375.39131453726856,2.851992798994703,39.97014894876513,338.27315838749814,37.11815614977043,0.09887856940836431,0.0
1800000.0,600000.0,0.9,383.15,401.33501438703036,2.851992798994703,42.45053655904729,361.73647062697773,39.59854376005259,0.09866705455673361,5.684341886080802e-14
1800000.0,600000.0,0.9,393.15,426.4994516536465,2.851992798994703,44.71438250064291,384.63706195199825,41.86238970164821,0.09815344319749326,5.684341886080802e-14
1800000.0,600000.0,0.9,403.15,451.31334139270297,2.851992798994703,46.833628942555166,407.3317052491425,43.981636143560465,0.09745255038957636,5.684341886080802e-14
1800000.0,600000.0,0.9,413.15,476.01434604328864,2.851992798994703,48.84894126140943,430.01739758087393,45.99694846241473,0.09662933238199459,0.0
1800000.0,600000.0,0.9,423.15,500.7450438986602,2.851992798994703,50.78549357557739,452.81154312207747,47.93350077658269,0.09572436384669117,5.684341886080802e-14
1800000.0,600000.0,0.9,433.15,525.5958270596624,2.851992798994703,52.659975477585455,475.78784438107164,49.807982678590754,0.09476479856628858,0.0
1800000.0,600000.0,0.9,443.15,550.6268447332815,2.851992798994703,54.4841160099901,498.99472152228606,51.6321232109954,0.0937697166508573,0.0
1800000.0,600000.0,0.9,453.15,575.8796484545879,2.851992798994703,56.26654526213661,522.4650959914461,53.41455246314191,0.09275297817258081,0.0
1800000.0,650000.0,0.7,373.15,367.26335973838644,2.7562729106999466,28.750364095127676,341.26926855395874,25.99409118442773,0.07077779608329064,-5.684341886080802e-14
1800000.0,650000.0,0.7,383.15,393.20705958814824,2.7562729106999466,30.556726563173928,365.4066059356743,27.800453652473983,0.07070181720946885,-5.684341886080802e-14
1800000.0,650000.0,0.7,393.15,418.3714968547644,2.7562729106999466,32.203430499508045,388.9243392659563,29.447157588808096,0.07038519069818595,0.0
1800000.0,650000.0,0.7,403.15,443.18538659382085,2.7562729106999466,33.74357517066714,412.19808433385367,30.987302259967194,0.06991950365991431,-5.684341886080802e-14
1800000.0,650000.0,0.7,413.15,467.8863912444066,2.7562729106999466,35.20715766674036,435.4355064883662,32.45088475604041,0.0693563338521835,-5.684341886080802e-14
1800000.0,650000.0,0.7,423.15,492.61708909977807,2.7562729106999466,36.61273081130057,458.76063119917745,33.856457900600624,0.06872773732326429,-5.684341886080802e-14
1800000.0,650000.0,0.7,433.15,517.4678722607803,2.7562729106999466,37.97258968206227,482.25155548941797,35.21631677136232,0.06805507869987125,0.0
1800000.0,650000.0,0.7,443.15,542.4988899343994,2.7562729106999466,39.29537541536451,505.95978742973483,36.53910250466456,0.0673533221590241,0.0
1800000.0,650000.0,0.7,453.15,567.7516936557059,2.7562729106999466,40.58744651353697,529.9205200528688,37.83117360283702,0.06663330823241626,1.1368683772161603e-13
1800000.0,650000.0,0.75,373.15,367.26335973838644,2.7562729106999466,30.803961530493922,339.21567111859247,28.047688619793973,0.07636941686688606,0.0
1800000.0,650000.0,0.75,383.15,393.20705958814824,2.7562729106999466,32.73934988911496,363.22398260973324,29.983076978415014,0.07625264157215234,-5.684341886080802e-14
1800000.0,650000.0,0.75,393.15,418.3714968547644,2.7562729106999466,34.50367553518713,386.62409423027725,31.74740262448718,0.0758832828315456,-5.684341886080802e-14
1800000.0,650000.0,0.75,403.15,443.18538659382085,2.7562729106999466,36.15383054000058,409.78782896452026,33.39755762930063,0.07535798480627583,-5.684341886080802e-14
1800000.0,650000.0,0.75,413.15,467.8863912444066,2.7562729106999466,37.721954642936005,432.9207095121705,34.96568173223606,0.07473113641805255,0.0
1800000.0,650000.0,0.75,423.15,492.61708909977807,2.7562729106999466,39.227925869250555,456.1454361412275,36.47165295855061,0.07403651591787021,-5.684341886080802e-14
1800000.0,650000.0,0.75,433.15,517.4678722607803,2.7562729106999466,40.68491751649533,479.5392276549849,37.928644605795384,0.07329661731478679,0.0
1800000.0,650000.0,0.75,443.15,542.4988899343994,2.7562729106999466,42.10218794503342,503.15297490006594,39.34591503433347,0.07252718072675006,0.0
1800000.0,650000.0,0.75,453.15,567.7516936557059,2.7562729106999466,43.48654983593244,527.0214167304734,40.730276925232495,0.07173959563726465,0.0
1800000.0,650000.0,0.8,373.15,367.26335973838644,2.7562729106999466,32.857558965860164,337.16207368322625,30.101286055160216,0.08196103765048149,-5.684341886080802e-14
1800000.0,650000.0,0.8,383.15,393.20705958814824,2.7562729106999466,34.921973215055885,361.0413592837923,32.16570030435594,0.08180346593483555,-5.684341886080802e-14
1800000.0,650000.0,0.8,393.15,418.3714968547644,2.7562729106999466,36.803920570866325,384.32384919459804,34.047647660166376,0.08138137496490552,0.0
1800000.0,650000.0,0.8,403.15,443.18538659382085,2.7562729106999466,38.5640859093339,407.3775735951869,35.80781299863395,0.08079646595263708,0.0
1800000.0,650000.0,0.8,413.15,467.8863912444066,2.7562729106999466,40.23675161913177,430.4059125359748,37.480478708431825,0.08010593898392186,-5.684341886080802e-14
1800000.0,650000.0,0.8,423.15,492.61708909977807,2.7562729106999466,41.84312092720065,453.5302410832774,39.0868480165007,0.07934529451247636,-5.684341886080802e-14
1800000.0,650000.0,0.8,433.15,517.4678722607803,2.7562729106999466,43.39724535092828,476.826899820552,40.64097244022833,0.0785381559297021,0.0
1800000.0,650000.0,0.8,443.15,542.4988899343994,2.7562729106999466,44.90900047470233,500.346162370397,42.15272756400238,0.07770103929447601,0.0
1800000.0,650000.0,0.8,453.15,567.7516936557059,2.7562729106999466,46.38565315832791,524.122313408078,43.629380247627964,0.07684588304211303,0.0
1800000.0,650000.0,0.85,373.15,367.26335973838644,2.7562729106999466,34.91115640122653,335.10847624785987,32.15488349052658,0.08755265843407722,-5.684341886080802e-14
1800000.0,650000.0,0.85,383.15,393.20705958814824,2.7562729106999466,37.10459654099692,358.8587359578513,34.348323630296974,0.08735429029751905,-5.684341886080802e-14
1800000.0,650000.0,0.85,393.15,418.3714968547644,2.7562729106999466,39.1041656065454,382.02360415891894,36.34789269584545,0.08687946709826516,0.0
1800000.0,650000.0,0.85,403.15,443.18538659382085,2.7562729106999466,40.97434127866733,404.9673182258535,38.21806836796738,0.0862349470989986,-5.684341886080802e-14
1800000.0,650000.0,0.85,413.15,467.8863912444066,2.7562729106999466,42.751548595327534,427.891115559779,39.995275684627586,0.08548074154979116,-5.684341886080802e-14
1800000.0,650000.0,0.85,423.15,492.61708909977807,2.7562729106999466,44.458315985150755,450.9150460253273,41.702043074450806,0.08465407310708253,-5.684341886080802e-14
1800000.0,650000.0,0.85,433.15,517.4678722607803,2.7562729106999466,46.10957318536134,474.1145719861189,43.35330027466139,0.08377969454461764,0.0
1800000.0,650000.0,0.85,443.15,542.4988899343994,2.7562729106999466,47.71581300437113,497.5393498407282,44.95954009367118,0.08287489786220176,0.0
1800000.0,650000.0,0.85,453.15,567.7516936557059,2.7562729106999466,49.28475648072339,521.2232100856825,46.52848357002344,0.08195217044696142,0.0
1800000.0,650000.0,0.9,373.15,367.26335973838644,2.7562729106999466,36.96475383659278,333.05487881249366,34.20848092589283,0.09314427921767267,-5.684341886080802e-14
1800000.0,650000.0,0.9,383.15,393.20705958814824,2.7562729106999466,39.28721986693796,356.67611263191026,36.53094695623801,0.09290511466020256,-5.684341886080802e-14
1800000.0,650000.0,0.9,393.15,418.3714968547644,2.7562729106999466,41.4044106422246,379.72335912323973,38.64813773152465,0.09237755923162509,0.0
1800000.0,650000.0,0.9,403.15,443.18538659382085,2.7562729106999466,43.384596648000645,402.5570628565202,40.6283237373007,0.09167342824535984,-5.684341886080802e-14
1800000.0,650000.0,0.9,413.15,467.8863912444066,2.7562729106999466,45.26634557152318,425.3763185835833,42.51007266082323,0.0908555441156602,0.0
1800000.0,650000.0,0.9,423.15,492.61708909977807,2.7562729106999466,47.07351104310074,448.2998509673773,44.31723813240079,0.08996285170168847,-5.684341886080802e-14
1800000.0,650000.0,0.9,433.15,517.4678722607803,2.7562729106999466,48.8219010197944,471.40224415168586,46.065628109094455,0.08902123315953318,0.0
1800000.0,650000.0,0.9,443.15,542.4988899343994,2.7562729106999466,50.52262553404004,494.73253731105933,47.76635262334009,0.08804875642992771,0.0
1800000.0,650000.0,0.9,453.15,567.7516936557059,2.7562729106999466,52.18385980311898,518.3241067632869,49.42758689241903,0.08705845785181002,1.1368683772161603e-13
1800000.0,700000.0,0.7,373.15,359.51880369806196,2.6580671288321027,26.58927564339002,335.58759518350405,23.93120851455792,0.0665645531426954,0.0
1800000.0,700000.0,0.7,383.15,385.46250354782376,2.6580671288321027,28.280259161456254,359.84031151519963,25.622192032624152,0.06647129564301511,0.0
1800000.0,700000.0,0.7,393.15,410.62694081443993,2.6580671288321027,29.81998681049177,383.46502113278024,27.16191968165967,0.06614743696014332,0.0
1800000.0,700000.0,0.7,403.15,435.44083055349637,2.6580671288321027,31.258825897792704,406.8400717845358,28.600758768960603,0.0656823080476989,0.0
1800000.0,700000.0,0.7,413.15,460.1418352040821,2.6580671288321027,32.625207048862244,430.17469528405195,29.967139920030142,0.06512587560472331,0.0
1800000.0,700000.0,0.7,423.15,484.8725330594536,2.6580671288321027,33.93669697223755,453.59390321604815,31.278629843405447,0.06450897444333098,0.0
1800000.0,700000.0,0.7,433.15,509.7233162204558,2.6580671288321027,35.20493316682649,477.1764501824614,32.54686603799439,0.06385202521110069,0.0
1800000.0,700000.0,0.7,443.15,534.7543338940749,2.6580671288321027,36.43809504294372,500.9743059799633,33.78002791411162,0.06316924571349586,0.0
1800000.0,700000.0,0.7,453.15,560.0071376153813,2.6580671288321027,37.642201548460754,525.0230031957527,34.98413441962865,0.06247087236887348,0.0
1800000.0,700000.0,0.75,373.15,359.51880369806196,2.6580671288321027,28.48850961791782,333.68836120897623,25.83044248908572,0.07184726424150861,0.0
1800000.0,700000.0,0.75,383.15,385.46250354782376,2.6580671288321027,30.300277672988827,357.820293003667,27.642210544156725,0.07171180151048648,0.0
1800000.0,700000.0,0.75,393.15,410.62694081443993,2.6580671288321027,31.94998586838413,381.3350220748879,29.291918739552028,0.07133462476050466,0.0
1800000.0,700000.0,0.75,403.15,435.44083055349637,2.6580671288321027,33.491599176206506,404.607298506122,30.833532047374405,0.07080992383782975,0.0
1800000.0,700000.0,0.75,413.15,460.1418352040821,2.6580671288321027,34.95557898092375,427.84432335199045,32.297511852091645,0.07019033998020861,0.0
1800000.0,700000.0,0.75,423.15,484.8725330594536,2.6580671288321027,36.3607467559689,451.1698534323168,33.702679627136796,0.0695083291571071,0.0
1800000.0,700000.0,0.75,433.15,509.7233162204558,2.6580671288321027,37.719571250171285,474.6618120991166,35.06150412133918,0.06878536454113285,0.0
1800000.0,700000.0,0.75,443.15,534.7543338940749,2.6580671288321027,39.040816117439654,498.37158490546733,36.38274898860755,0.06803637985253676,0.0
1800000.0,700000.0,0.75,453.15,560.0071376153813,2.6580671288321027,40.33093023049366,522.3342745137198,37.672863101661555,0.06727211239142396,0.0
1800000.0,700000.0,0.8,373.15,359.51880369806196,2.6580671288321027,30.387743592445737,331.7891272344483,27.729676463613636,0.07712997534032215,0.0
1800000.0,700000.0,0.8,383.15,385.46250354782376,2.6580671288321027,32.3202961845214,355.80027449213446,29.662229055689302,0.07695230737795784,0.0
1800000.0,700000.0,0.8,393.15,410.62694081443993,2.6580671288321027,34.079984926276374,379.20502301699565,31.421917797444273,0.07652181256086572,0.0
1800000.0,700000.0,0.8,403.15,435.44083055349637,2.6580671288321027,35.7243724546202,402.37452522770826,33.0663053257881,0.07593753962796035,0.0
1800000.0,700000.0,0.8,413.15,460.1418352040821,2.6580671288321027,37.28595091298537,425.5139514199288,34.62788378415327,0.07525480435569418,5.684341886080802e-14
1800000.0,700000.0,0.8,423.15,484.8725330594536,2.6580671288321027,38.784796539700125,448.7458036485856,36.12672941086802,0.07450768387088298,0.0
1800000.0,700000.0,0.8,433.15,509.7233162204558,2.6580671288321027,40.234209333515956,472.14717401577195,37.576142204683855,0.07371870387116476,0.0
1800000.0,700000.0,0.8,443.15,534.7543338940749,2.6580671288321027,41.64353719193558,495.76886383097144,38.98547006310348,0.07290351399157766,0.0
1800000.0,700000.0,0.8,453.15,560.0071376153813,2.6580671288321027,43.01965891252656,519.645545831687,40.36159178369446,0.07207335241397443,0.0
1800000.0,700000.0,0.85,373.15,359.51880369806196,2.6580671288321027,32.286977566973654,329.8898932599204,29.628910438141553,0.08241268643913569,0.0
1800000.0,700000.0,0.85,383.15,385.46250354782376,2.6580671288321027,34.340314696054094,353.7802559806018,31.682247567221992,0.08219281324542953,-5.684341886080802e-14
1800000.0,700000.0,0.85,393.15,410.62694081443993,2.6580671288321027,36.209983984168616,377.07502395910336,33.551916855336515,0.08170900036122676,5.684341886080802e-14
1800000.0,700000.0,0.85,403.15,435.44083055349637,2.6580671288321027,37.957145733034004,400.1417519492945,35.2990786042019,0.08106515541809121,0.0
1800000.0,700000.0,0.85,413.15,460.1418352040821,2.6580671288321027,39.61632284504699,423.1835794878672,36.958255716214886,0.08031926873117973,5.684341886080802e-14
1800000.0,700000.0,0.85,423.15,484.8725330594536,2.6580671288321027,41.20884632343135,446.3217538648543,38.55077919459925,0.07950703858465885,0.0
1800000.0,700000.0,0.85,433.15,509.7233162204558,2.6580671288321027,42.74884741686075,469.6325359324272,40.09078028802865,0.07865204320119693,0.0
1800000.0,700000.0,0.85,443.15,534.7543338940749,2.6580671288321027,44.24625826643163,493.1661427564754,41.58819113759953,0.07777064813061879,0.0
1800000.0,700000.0,0.85,453.15,560.0071376153813,2.6580671288321027,45.70838759455946,516.9568171496541,43.05032046572736,0.07687459243652492,0.0
1800000.0,700000.0,0.9,373.15,359.51880369806196,2.6580671288321027,34.18621154150146,327.9906592853926,31.528144412669356,0.0876953975379489,0.0
1800000.0,700000.0,0.9,383.15,385.46250354782376,2.6580671288321027,36.36033320758666,351.7602374690692,33.70226607875456,0.08743331911290088,0.0
1800000.0,700000.0,0.9,393.15,410.62694081443993,2.6580671288321027,38.33998304206098,374.945024901211,35.68191591322888,0.08689618816158812,5.684341886080802e-14
1800000.0,700000.0,0.9,403.15,435.44083055349637,2.6580671288321027,40.18991901144781,397.9089786708807,37.53185188261571,0.08619277120822208,0.0
1800000.0,700000.0,0.9,413.15,460.1418352040821,2.6580671288321027,41.94669477710861,420.85320755580557,39.28862764827651,0.08538373310666529,0.0
1800000.0,700000.0,0.9,423.15,484.8725330594536,2.6580671288321027,43.6328961071627,443.897704081123,40.9748289783306,0.08450639329843497,0.0
1800000.0,700000.0,0.9,433.15,509.7233162204558,2.6580671288321027,45.26348550020554,467.11789784908234,42.60541837137344,0.08358538253122907,1.1368683772161603e-13
1800000.0,700000.0,0.9,443.15,534.7543338940749,2.6580671288321027,46.848979340927556,490.56342168197943,44.190912212095455,0.08263778226965968,0.0
1800000.0,700000.0,0.9,453.15,560.0071376153813,2.6580671288321027,48.397116276592364,514.2680884676212,45.73904914776026,0.08167583245907539,0.0
2000000.0,500000.0,0.7,383.15,410.43388974831885,3.501015841443965,40.472620687841086,373.4622849019217,36.97160484639712,0.09007931793611972,5.684341886080802e-14
2000000.0,500000.0,0.7,393.15,436.94875555090255,3.501015841443965,42.84535373521561,397.6044176571309,39.344337893771645,0.09004336868786025,0.0
2000000.0,500000.0,0.7,403.15,462.66887063293893,3.501015841443965,45.02101446906279,421.1488720053201,41.519998627618826,0.08974020355166484,5.684341886080802e-14
2000000.0,500000.0,0.7,413.15,488.032996204348,3.501015841443965,47.06515351698792,444.4688585288041,43.564137675543954,0.08926473827458765,0.0
2000000.0,500000.0,0.7,423.15,513.2770407443451,3.501015841443965,49.01419622119621,467.7638603645928,45.51318037975224,0.08867176352511277,0.0
2000000.0,500000.0,0.7,433.15,538.5408135986945,3.501015841443965,50.89066604473186,491.1511633954066,47.38965020328789,0.08799639508585384,0.0
2000000.0,500000.0,0.7,443.15,563.9134123815592,3.501015841443965,52.709627299973505,514.7048009230296,49.20861145852954,0.08726270802942643,1.1368683772161603e-13
2000000.0,500000.0,0.7,453.15,589.4547343294852,3.501015841443965,54.48176494532125,538.4739852256079,50.98074910387729,0.08648797971207875,0.0
2000000.0,500000.0,0.75,383.15,410.43388974831885,3.501015841443965,43.36352216554398,370.5713834242188,39.86250632410002,0.09712284321488171,0.0
2000000.0,500000.0,0.75,393.15,436.94875555090255,3.501015841443965,45.90573614487378,394.5440352474728,42.40472030342981,0.09704735341325364,-5.684341886080802e-14
2000000.0,500000.0,0.75,403.15,462.66887063293893,3.501015841443965,48.23680121685297,417.9330852575299,44.735785375409,0.09669071816785443,0.0
2000000.0,500000.0,0.75,413.15,488.032996204348,3.501015841443965,50.426950196772815,441.1070618490192,46.92593435532885,0.09615320013255853,0.0
2000000.0,500000.0,0.75,423.15,513.2770407443451,3.501015841443965,52.51521023699595,464.26284634879306,49.01419439555198,0.095492668685263,0.0
2000000.0,500000.0,0.75,433.15,538.5408135986945,3.501015841443965,54.52571361935558,487.5161158207829,51.02469777791161,0.0947462039821067,0.0
2000000.0,500000.0,0.75,443.15,563.9134123815592,3.501015841443965,56.4746006785431,510.93982754446,52.97358483709913,0.09393921774865635,0.0
2000000.0,500000.0,0.75,453.15,589.4547343294852,3.501015841443965,58.3733195842728,534.5824305866563,54.872303742828834,0.09308993642276368,0.0
2000000.0,500000.0,0.8,383.15,410.43388974831885,3.501015841443965,46.254423643246994,367.6804819465158,42.75340780180303,0.10416636849364398,5.684341886080802e-14
2000000.0,500000.0,0.8,393.15,436.94875555090255,3.501015841443965,48.96611855453206,391.4836528378145,45.46510271308809,0.10405133813864728,0.0
2000000.0,500000.0,0.8,403.15,462.66887063293893,3.501015841443965,51.45258796464314,414.71729850973975,47.95157212319918,0.10364123278404404,0.0
2000000.0,500000.0,0.8,413.15,488.032996204348,3.501015841443965,53.78874687655759,437.7452651692344,50.28773103511362,0.10304166199052915,0.0
2000000.0,500000.0,0.8,423.15,513.2770407443451,3.501015841443965,56.01622425279557,460.76183233299344,52.5152084113516,0.102313573845413,0.0
2000000.0,500000.0,0.8,433.15,538.5408135986945,3.501015841443965,58.1607611939793,483.8810682461592,54.65974535253533,0.10149601287835956,0.0
2000000.0,500000.0,0.8,443.15,563.9134123815592,3.501015841443965,60.239574057112684,507.17485416589045,56.73855821566872,0.10061572746788626,0.0
2000000.0,500000.0,0.8,453.15,589.4547343294852,3.501015841443965,62.26487422322435,530.6908759477047,58.76385838178039,0.09969189313344863,0.0
2000000.0,500000.0,0.85,383.15,410.43388974831885,3.501015841443965,49.145325120949884,364.7895804688129,45.64430927950592,0.11120989377240596,0.0
2000000.0,500000.0,0.85,393.15,436.94875555090255,3.501015841443965,52.02650096419035,388.4232704281562,48.52548512274638,0.11105532286404093,0.0
2000000.0,500000.0,0.85,403.15,462.66887063293893,3.501015841443965,54.66837471243332,411.5015117619496,51.167358870989354,0.11059174740023363,0.0
2000000.0,500000.0,0.85,413.15,488.032996204348,3.501015841443965,57.150543556342484,434.3834684894495,53.64952771489852,0.10993012384850002,0.0
2000000.0,500000.0,0.85,423.15,513.2770407443451,3.501015841443965,59.51723826859531,457.2608183171937,56.01622242715134,0.10913447900556321,0.0
2000000.0,500000.0,0.85,433.15,538.5408135986945,3.501015841443965,61.7958087686029,480.2460206715356,58.29479292715894,0.1082458217746122,0.0
2000000.0,500000.0,0.85,443.15,563.9134123815592,3.501015841443965,64.00454743568216,503.40988078732096,60.50353159423819,0.10729223718711597,0.0
2000000.0,500000.0,0.85,453.15,589.4547343294852,3.501015841443965,66.1564288621759,526.7993213087532,62.655413020731935,0.10629384984413355,1.1368683772161603e-13
2000000.0,500000.0,0.9,383.15,410.43388974831885,3.501015841443965,52.03622659865278,361.89867899111,48.535210757208816,0.11825341905116796,5.684341886080802e-14
2000000.0,500000.0,0.9,393.15,436.94875555090255,3.501015841443965,55.086883373848515,385.36288801849804,51.58586753240455,0.11805930758943432,-5.684341886080802e-14
2000000.0,500000.0,0.9,403.15,462.66887063293893,3.501015841443965,57.88416146022361,408.28572501415925,54.38314561877964,0.11754226201642347,5.684341886080802e-14
2000000.0,500000.0,0.9,413.15,488.032996204348,3.501015841443965,60.51234023612738,431.0216718096646,57.01132439468341,0.1168185857064709,0.0
2000000.0,500000.0,0.9,423.15,513.2770407443451,3.501015841443965,63.01825228439504,453.75980430139396,59.517236442951074,0.11595538416571342,0.0
2000000.0,500000.0,0.9,433.15,538.5408135986945,3.501015841443965,65.43085634322662,476.61097309691183,61.92984050178266,0.11499563067086506,0.0
2000000.0,500000.0,0.9,443.15,563.9134123815592,3.501015841443965,67.76952081425173,499.64490740875135,64.26850497280778,0.1139687469063459,0.0
2000000.0,500000.0,0.9,453.15,589.4547343294852,3.501015841443965,70.04798350112746,522.9077666698017,66.5469676596835,0.11289580655481853,0.0
2000000.0,550000.0,0.7,383.15,401.34751364186513,3.4150767940615188,37.60977281424275,367.1528176216839,34.19469602018123,0.08519972058602118,0.0
2000000.0,550000.0,0.7,393.15,427.86237944444883,3.4150767940615188,39.84225431355473,391.43520192495566,36.42717751949321,0.0851376032798011,-5.684341886080802e-14
2000000.0,550000.0,0.7,403.15,453.5824945264852,3.4150767940615188,41.886958431928655,415.1106128886181,38.471881637867135,0.08481782719156662,0.0
2000000.0,550000.0,0.7,413.15,478.9466200978943,3.4150767940615188,43.80636580011295,438.5553310918429,40.39128900605143,0.08433359232767036,0.0
2000000.0,550000.0,0.7,423.15,504.19066463789136,3.4150767940615188,45.635187805223396,461.97055362672944,42.220111011161876,0.08373838306086899,5.684341886080802e-14
2000000.0,550000.0,0.7,433.15,529.4544374922408,3.4150767940615188,47.394880034318774,485.47463425198356,43.979803240257255,0.08306626619009456,0.0
2000000.0,550000.0,0.7,443.15,554.8270362751055,3.4150767940615188,49.09979188148852,509.1423211876784,45.684715087427,0.08234046306419482,0.0
2000000.0,550000.0,0.7,453.15,580.3683582230315,3.4150767940615188,50.76010275094339,533.0233322661496,47.34502595688187,0.08157754516776655,0.0
2000000.0,550000.0,0.75,383.15,401.34751364186513,3.4150767940615188,40.29618515811721,364.46640527780943,36.88110836405569,0.09189320255006202,0.0
2000000.0,550000.0,0.75,393.15,427.86237944444883,3.4150767940615188,42.688129621665695,388.5893266168447,39.273052827604175,0.09178898336095277,0.0
2000000.0,550000.0,0.75,403.15,453.5824945264852,3.4150767940615188,44.8788840342093,412.11868728633743,41.46380724014778,0.09141403766790797,0.0
2000000.0,550000.0,0.75,413.15,478.9466200978943,3.4150767940615188,46.93539192869247,435.4263049632634,43.52031513463095,0.09086673401252025,-5.684341886080802e-14
2000000.0,550000.0,0.75,423.15,504.19066463789136,3.4150767940615188,48.89484407702508,458.7108973549278,45.47976728296356,0.09020350925304622,0.0
2000000.0,550000.0,0.75,433.15,529.4544374922408,3.4150767940615188,50.7802286081987,482.08928567810364,47.36515181413718,0.0894602981107913,0.0
2000000.0,550000.0,0.75,443.15,554.8270362751055,3.4150767940615188,52.60691987302352,505.6351931961434,49.191843078962,0.08866158255231585,0.0
2000000.0,550000.0,0.75,453.15,580.3683582230315,3.4150767940615188,54.3858243760108,529.3976106410823,50.97074758194928,0.08782482170118858,-1.1368683772161603e-13
2000000.0,550000.0,0.8,383.15,401.34751364186513,3.4150767940615188,42.98259750199166,361.779992933935,39.56752070793014,0.09858668451410284,0.0
2000000.0,550000.0,0.8,393.15,427.86237944444883,3.4150767940615188,45.53400492977677,385.7434513087336,42.11892813571525,0.0984403634421047,0.0
2000000.0,550000.0,0.8,403.15,453.5824945264852,3.4150767940615188,47.87080963648995,409.12676168405676,44.45573284242843,0.09801024814424933,0.0
2000000.0,550000.0,0.8,413.15,478.9466200978943,3.4150767940615188,50.06441805727198,432.2972788346839,46.64934126321046,0.09739987569737013,0.0
2000000.0,550000.0,0.8,423.15,504.19066463789136,3.4150767940615188,52.15450034882664,455.4512410831262,48.73942355476512,0.09666863544522322,5.684341886080802e-14
2000000.0,550000.0,0.8,433.15,529.4544374922408,3.4150767940615188,54.165577182078614,478.7039371042237,50.750500388017095,0.09585433003148802,0.0
2000000.0,550000.0,0.8,443.15,554.8270362751055,3.4150767940615188,56.11404786455841,502.12806520460856,52.69897107049689,0.09498270204043667,0.0
2000000.0,550000.0,0.8,453.15,580.3683582230315,3.4150767940615188,58.01154600107821,525.7718890160147,54.59646920701669,0.0940720982346106,1.1368683772161603e-13
2000000.0,550000.0,0.85,383.15,401.34751364186513,3.4150767940615188,45.66900984586612,359.0935805900605,42.2539330518046,0.10528016647814367,0.0
2000000.0,550000.0,0.85,393.15,427.86237944444883,3.4150767940615188,48.379880237887846,382.8975760006225,44.96480344382633,0.10509174352325663,0.0
2000000.0,550000.0,0.85,403.15,453.5824945264852,3.4150767940615188,50.862735238770604,406.13483608177614,47.447658444709084,0.1046064586205907,0.0
2000000.0,550000.0,0.85,413.15,478.9466200978943,3.4150767940615188,53.19344418585138,429.16825270610445,49.77836739178986,0.10393301738221977,0.0
2000000.0,550000.0,0.85,423.15,504.19066463789136,3.4150767940615188,55.41415662062832,452.19158481132456,51.9990798265668,0.10313376163740046,0.0
2000000.0,550000.0,0.85,433.15,529.4544374922408,3.4150767940615188,57.55092575595854,475.3185885303438,54.13584896189702,0.10224836195218476,0.0
2000000.0,550000.0,0.85,443.15,554.8270362751055,3.4150767940615188,59.621175856093295,498.62093721307366,56.206099062031775,0.10130382152855749,0.0
2000000.0,550000.0,0.85,453.15,580.3683582230315,3.4150767940615188,61.63726762614562,522.1461673909474,58.2221908320841,0.10031937476803263,-1.1368683772161603e-13
2000000.0,550000.0,0.9,383.15,401.34751364186513,3.4150767940615188,48.3554221897407,356.4071682461859,44.94034539567918,0.11197364844218481,5.684341886080802e-14
2000000.0,550000.0,0.9,393.15,427.86237944444883,3.4150767940615188,51.22575554599881,380.0517006925116,47.81067875193729,0.1117431236044083,-5.684341886080802e-14
2000000.0,550000.0,0.9,403.15,453.5824945264852,3.4150767940615188,53.854660841051256,403.14291047949547,50.43958404698974,0.11120266909693206,0.0
2000000.0,550000.0,0.9,413.15,478.9466200978943,3.4150767940615188,56.32247031443089,426.03922657752497,52.90739352036937,0.11046615906706965,0.0
2000000.0,550000.0,0.9,423.15,504.19066463789136,3.4150767940615188,58.67381289242999,448.93192853952286,55.25873609836847,0.10959888782957768,0.0
2000000.0,550000.0,0.9,433.15,529.4544374922408,3.4150767940615188,60.93627432983846,471.93323995646386,57.52119753577694,0.1086423938728815,0.0
2000000.0,550000.0,0.9,443.15,554.8270362751055,3.4150767940615188,63.12830384762818,495.11380922153876,59.71322705356666,0.10762494101667831,0.0
2000000.0,550000.0,0.9,453.15,580.3683582230315,3.4150767940615188,65.26298925121291,518.5204457658801,61.847912457151395,0.10656665130145444,-1.1368683772161603e-13
2000000.0,600000.0,0.7,383.15,392.7745623702074,3.3261102848601296,34.99589000336744,361.1047826517001,31.669779718507314,0.08063093375343679,0.0
2000000.0,600000.0,0.7,393.15,419.28942817279113,3.3261102848601296,37.09853415694332,385.5170043007079,33.772423872083195,0.08054680514903281,0.0
2000000.0,600000.0,0.7,403.15,445.0095432548275,3.3261102848601296,39.02218078639952,409.3134727532881,35.69607050153939,0.08021416853323213,0.0
2000000.0,600000.0,0.7,413.15,470.3736688262366,3.3261102848601296,40.82641971850209,432.87335939259464,37.50030943364196,0.07972450823452697,0.0
2000000.0,600000.0,0.7,423.15,495.6177133662336,3.3261102848601296,42.54434238841687,456.3994812626769,39.218232103556744,0.07913000493300908,0.0
2000000.0,600000.0,0.7,433.15,520.881486220583,3.3261102848601296,44.19639470647776,480.01120179896543,40.87028442161763,0.07846369184315734,-1.1368683772161603e-13
2000000.0,600000.0,0.7,443.15,546.2540850034477,3.3261102848601296,45.79625051750196,503.7839447708059,42.47014023264183,0.07774795905164494,0.0
2000000.0,600000.0,0.7,453.15,571.7954069513738,3.3261102848601296,47.3536112623699,527.767905973864,44.027500977509774,0.07699869646076735,0.0
2000000.0,600000.0,0.75,383.15,392.7745623702074,3.3261102848601296,37.49559643217945,358.6050762228881,34.16948614731932,0.08699516063647998,-5.684341886080802e-14
