pump_outlet_Pa,expander_outlet_Pa,expander_eff,heater_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
2400000.0,500000.0,0.75,393.15,419.78032570959317,4.431780959741794,48.89063646358694,375.321470205748,44.45885550384514,0.10590981230168961,0.0
2400000.0,500000.0,0.75,403.15,448.422183575322,4.431780959741794,52.008322363980696,400.84564217108306,47.5765414042389,0.10609765338749665,0.0
2400000.0,500000.0,0.75,413.15,475.66511715347303,4.431780959741794,54.79953804977785,425.29736006343694,50.36775709003606,0.10588911247360805,0.0
2400000.0,500000.0,0.75,423.15,502.25638215060354,4.431780959741794,57.38897798258974,449.29918512775555,52.95719702284795,0.10543857461022473,5.684341886080802e-14
2400000.0,500000.0,0.75,433.15,528.5501957627807,4.431780959741794,59.838194761544116,473.14378196097834,55.40641380180232,0.10482715595600563,1.1368683772161603e-13
2400000.0,500000.0,0.75,443.15,554.7441602063884,4.431780959741794,62.183010509738466,496.9929306563917,57.75122954999667,0.10410425867035852,0.0
2400000.0,500000.0,0.75,453.15,580.9603423633254,4.431780959741794,64.44653259176644,520.9455907313007,60.01475163202465,0.10330266501132734,0.0
2400000.0,500000.0,0.8,393.15,419.78032570959317,4.431780959741794,52.15001222782605,372.0620944415089,47.71823126808426,0.11367429187497474,0.0
2400000.0,500000.0,0.8,403.15,448.422183575322,4.431780959741794,55.47554385491274,397.378420680151,51.04376289517095,0.11382970059195804,0.0
2400000.0,500000.0,0.8,413.15,475.66511715347303,4.431780959741794,58.452840586429694,421.6440575267851,54.0210596266879,0.11356952124210118,0.0
2400000.0,500000.0,0.8,423.15,502.25638215060354,4.431780959741794,61.21490984809573,445.47325326224956,56.783128888353936,0.11305606241420998,5.684341886080802e-14
2400000.0,500000.0,0.8,433.15,528.5501957627807,4.431780959741794,63.82740774564701,469.15456897687545,59.395626785905215,0.11237461883859114,1.1368683772161603e-13
2400000.0,500000.0,0.8,443.15,554.7441602063884,4.431780959741794,66.32854454372101,492.8473966224092,61.896763583979215,0.11157713415306794,0.0
2400000.0,500000.0,0.8,453.15,580.9603423633254,4.431780959741794,68.7429680978842,516.649155225183,64.3111871381424,0.11069806740426869,0.0
2400000.0,500000.0,0.85,393.15,419.78032570959317,4.431780959741794,55.409387992065284,368.8027186772697,50.97760703232349,0.12143877144826015,0.0
2400000.0,500000.0,0.85,403.15,448.422183575322,4.431780959741794,58.94276534584479,393.91119918921896,54.510984386103,0.12156174779641946,0.0
2400000.0,500000.0,0.85,413.15,475.66511715347303,4.431780959741794,62.10614312308165,417.99075499013315,57.67436216333986,0.12124993001059454,0.0
2400000.0,500000.0,0.85,423.15,502.25638215060354,4.431780959741794,65.04084171360172,441.64732139674356,60.60906075385993,0.12067355021819527,5.684341886080802e-14
2400000.0,500000.0,0.85,433.15,528.5501957627807,4.431780959741794,67.81662072975003,465.16535599277245,63.384839770008234,0.1199220817211769,0.0
2400000.0,500000.0,0.85,443.15,554.7441602063884,4.431780959741794,70.47407857770357,488.70186258842665,66.04229761796176,0.11905000963577737,0.0
2400000.0,500000.0,0.85,453.15,580.9603423633254,4.431780959741794,73.03940360400198,512.3527197190651,68.60762264426018,0.11809346979721005,0.0
2400000.0,500000.0,0.9,393.15,419.78032570959317,4.431780959741794,58.6687637563044,365.5433429130306,54.23698279656261,0.12920325102154528,0.0
2400000.0,500000.0,0.9,403.15,448.422183575322,4.431780959741794,62.40998683677684,390.4439776982869,57.978205877035045,0.12929379500088087,0.0
2400000.0,500000.0,0.9,413.15,475.66511715347303,4.431780959741794,65.75944565973349,414.3374524534813,61.32766469999169,0.12893033877908766,0.0
2400000.0,500000.0,0.9,423.15,502.25638215060354,4.431780959741794,68.86677357910771,437.82138953123757,64.43499261936591,0.12829103802218053,5.684341886080802e-14
2400000.0,500000.0,0.9,433.15,528.5501957627807,4.431780959741794,71.80583371385292,461.17614300866956,67.37405275411112,0.1274695446037624,0.0
2400000.0,500000.0,0.9,443.15,554.7441602063884,4.431780959741794,74.61961261168611,484.55632855444406,70.18783165194431,0.12652288511848678,0.0
2400000.0,500000.0,0.9,453.15,580.9603423633254,4.431780959741794,77.33583911011974,508.0562842129474,72.90405815037794,0.1254888721901514,0.0
2400000.0,550000.0,0.7,393.15,410.68559484674097,4.354196668757883,42.75039193153358,372.28939958396523,38.39619526277569,0.09349291950964174,5.684341886080802e-14
2400000.0,550000.0,0.7,403.15,439.3274527124697,4.354196668757883,45.51284623784921,398.1688031433784,41.158649569091324,0.09368558535318476,0.0
2400000.0,550000.0,0.7,413.15,466.5703862906208,4.354196668757883,47.982971113492965,422.9416118458857,43.628774444735086,0.0935095233788783,0.0
2400000.0,550000.0,0.7,423.15,493.1616512877513,4.354196668757883,50.272409269638125,447.243438686871,45.91821260088024,0.09310986059231875,5.684341886080802e-14
2400000.0,550000.0,0.7,433.15,519.4554648999284,4.354196668757883,52.43627386069484,471.37338770799147,48.08207719193696,0.09256246288832447,0.0
2400000.0,550000.0,0.7,443.15,545.6494293435361,4.354196668757883,54.50663805307937,495.49698795921466,50.15244138432149,0.09191330309766704,0.0
2400000.0,550000.0,0.7,453.15,571.8656115004732,4.354196668757883,56.5041934105067,519.7156147587243,52.14999674174882,0.09119274824887014,1.1368683772161603e-13
2400000.0,550000.0,0.75,393.15,410.68559484674097,4.354196668757883,45.80399135521462,369.2358001602842,41.44979468645674,0.10092828968575075,0.0
2400000.0,550000.0,0.75,403.15,439.3274527124697,4.354196668757883,48.76376382626698,394.91788555496066,44.4095671575091,0.10108534507306148,-5.684341886080802e-14
2400000.0,550000.0,0.75,413.15,466.5703862906208,4.354196668757883,51.410326193028126,419.5142567663505,47.05612952427025,0.10085537125144411,0.0
2400000.0,550000.0,0.75,423.15,493.1616512877513,4.354196668757883,53.86329564604082,443.65255231046837,49.50909897728293,0.10039121827093411,0.0
2400000.0,550000.0,0.75,433.15,519.4554648999284,4.354196668757883,56.18172199360165,467.62793957508467,51.82752532484376,0.09977279829913462,0.0
2400000.0,550000.0,0.75,443.15,545.6494293435361,4.354196668757883,58.399969342585074,491.603656669709,54.04577267382719,0.0990485278044714,0.0
2400000.0,550000.0,0.75,453.15,571.8656115004732,4.354196668757883,60.540207225542865,515.6796009436881,56.18601055678498,0.09825037461050146,1.1368683772161603e-13
2400000.0,550000.0,0.8,393.15,410.68559484674097,4.354196668757883,48.857590778895535,366.1822007366033,44.50339411013765,0.10836365986185943,0.0
2400000.0,550000.0,0.8,403.15,439.3274527124697,4.354196668757883,52.014681414684866,391.66696796654276,47.66048474592698,0.10848510479293842,0.0
2400000.0,550000.0,0.8,413.15,466.5703862906208,4.354196668757883,54.837681272563294,416.0869016868154,50.48348460380541,0.10820121912400991,-5.684341886080802e-14
2400000.0,550000.0,0.8,423.15,493.1616512877513,4.354196668757883,57.454182022443625,440.06166593406556,53.09998535368574,0.10767257594954968,0.0
2400000.0,550000.0,0.8,433.15,519.4554648999284,4.354196668757883,59.92717012650834,463.882491442178,55.57297345775045,0.10698313370994456,0.0
2400000.0,550000.0,0.8,443.15,545.6494293435361,4.354196668757883,62.29330063209078,487.71032538020324,57.9391039633329,0.10618375251127578,0.0
2400000.0,550000.0,0.8,453.15,571.8656115004732,4.354196668757883,64.57622104057903,511.643587128652,60.22202437182115,0.1053080009721328,1.1368683772161603e-13
2400000.0,550000.0,0.85,393.15,410.68559484674097,4.354196668757883,51.91119020257658,363.1286013129222,47.5569935338187,0.11579903003796845,5.684341886080802e-14
2400000.0,550000.0,0.85,403.15,439.3274527124697,4.354196668757883,55.26559900310263,388.41605037812496,50.91140233434474,0.11588486451281511,0.0
2400000.0,550000.0,0.85,413.15,466.5703862906208,4.354196668757883,58.26503635209857,412.6595466072801,53.91083968334068,0.11554706699657595,0.0
2400000.0,550000.0,0.85,423.15,493.1616512877513,4.354196668757883,61.04506839884631,436.47077955766287,56.69087173008843,0.11495393362816504,0.0
2400000.0,550000.0,0.85,433.15,519.4554648999284,4.354196668757883,63.672618259415145,460.1370433092712,59.318421590657266,0.11419346912075473,0.0
2400000.0,550000.0,0.85,443.15,545.6494293435361,4.354196668757883,66.18663192159647,483.81699409069756,61.83243525283859,0.11331897721808014,0.0
2400000.0,550000.0,0.85,453.15,571.8656115004732,4.354196668757883,68.61223485561518,507.60757331361583,64.2580381868573,0.11236562733376412,1.1368683772161603e-13
2400000.0,550000.0,0.9,393.15,410.68559484674097,4.354196668757883,54.96478962625749,360.0750018892413,50.610592957499605,0.12323440021407712,5.684341886080802e-14
2400000.0,550000.0,0.9,403.15,439.3274527124697,4.354196668757883,58.5165165915204,385.16513278970723,54.16231992276252,0.12328462423269183,-5.684341886080802e-14
2400000.0,550000.0,0.9,413.15,466.5703862906208,4.354196668757883,61.69239143163373,409.23219152774493,57.338194762875844,0.12289291486914176,0.0
2400000.0,550000.0,0.9,423.15,493.1616512877513,4.354196668757883,64.635954775249,432.8798931812602,60.281758106491125,0.12223529130678039,0.0
2400000.0,550000.0,0.9,433.15,519.4554648999284,4.354196668757883,67.41806639232196,456.3915951763644,63.06386972356408,0.12140380453156491,0.0
2400000.0,550000.0,0.9,443.15,545.6494293435361,4.354196668757883,70.07996321110218,479.9236628011918,65.7257665423443,0.12045420192488451,0.0
2400000.0,550000.0,0.9,453.15,571.8656115004732,4.354196668757883,72.64824867065134,503.57155949857963,68.29405200189346,0.11942325369539546,1.1368683772161603e-13
2400000.0,600000.0,0.7,393.15,402.1045430856571,4.273330648982606,40.11981460693595,366.2580591277038,35.84648395795334,0.08914717471947899,-5.684341886080802e-14
2400000.0,600000.0,0.7,403.15,430.7464009513859,4.273330648982606,42.74585996662674,392.27387163374175,38.47252931764413,0.08931596232184455,5.684341886080802e-14
2400000.0,600000.0,0.7,413.15,457.98933452953696,4.273330648982606,45.091213614658336,417.17145156386124,40.81788296567573,0.08912409064635822,0.0
2400000.0,600000.0,0.7,423.15,484.58059952666747,4.273330648982606,47.26307427756058,441.5908558980895,42.98974362857797,0.08871536266736604,0.0
2400000.0,600000.0,0.7,433.15,510.8744131388446,4.273330648982606,49.31435797249654,465.83338581533064,45.04102732351393,0.0881645785444196,0.0
2400000.0,600000.0,0.7,443.15,537.0683775824523,4.273330648982606,51.27585750077153,490.0658507306634,47.00252685178892,0.08751683922141358,-1.1368683772161603e-13
2400000.0,600000.0,0.7,453.15,563.2845597393892,4.273330648982606,53.16744084431138,514.3904495440605,48.89411019532877,0.0868017937824361,-1.1368683772161603e-13
2400000.0,600000.0,0.75,393.15,402.1045430856571,4.273330648982606,42.985515650288434,363.3923580843513,38.712185001305826,0.09627393091417841,-5.684341886080802e-14
2400000.0,600000.0,0.75,403.15,430.7464009513859,4.273330648982606,45.79913567852869,389.22059592183984,41.525805029546085,0.09640429946211597,0.0
2400000.0,600000.0,0.75,413.15,457.98933452953696,4.273330648982606,48.31201458713389,413.9506505913857,44.03868393815128,0.09615657094589199,0.0
2400000.0,600000.0,0.75,423.15,484.58059952666747,4.273330648982606,50.639008154529144,438.2149220211209,46.365677505546536,0.0956820754913341,0.0
2400000.0,600000.0,0.75,433.15,510.8744131388446,4.273330648982606,52.83681211338914,462.31093167443805,48.563481464406536,0.09505952973066208,0.0
2400000.0,600000.0,0.75,443.15,537.0683775824523,4.273330648982606,54.93841875082662,486.4032894806083,50.66508810184401,0.09433638288276573,-1.1368683772161603e-13
2400000.0,600000.0,0.75,453.15,563.2845597393892,4.273330648982606,56.965115190333684,510.5927751980382,52.691784541351076,0.09354381125896581,-1.1368683772161603e-13
2400000.0,600000.0,0.8,393.15,402.1045430856571,4.273330648982606,45.851216693641035,360.5266570409987,41.57788604465843,0.1034006871088781,-5.684341886080802e-14
2400000.0,600000.0,0.8,403.15,430.7464009513859,4.273330648982606,48.852411390430525,386.167320209938,44.57908074144792,0.10349263660238711,0.0
2400000.0,600000.0,0.8,413.15,457.98933452953696,4.273330648982606,51.53281555960956,410.72984961891,47.25948491062695,0.10318905124542603,0.0
2400000.0,600000.0,0.8,423.15,484.58059952666747,4.273330648982606,54.01494203149783,434.8389881441522,49.741611382515224,0.10264878831530241,5.684341886080802e-14
2400000.0,600000.0,0.8,433.15,510.8744131388446,4.273330648982606,56.359266254281856,458.78847753354535,52.08593560529925,0.10195448091690476,0.0
2400000.0,600000.0,0.8,443.15,537.0683775824523,4.273330648982606,58.60098000088171,482.7407282305532,54.327649351899105,0.10115592654411787,-1.1368683772161603e-13
2400000.0,600000.0,0.8,453.15,563.2845597393892,4.273330648982606,60.762789536355875,506.795100852016,56.48945888737327,0.10028582873549531,-1.1368683772161603e-13
2400000.0,600000.0,0.85,393.15,402.1045430856571,4.273330648982606,48.716917736993636,357.6609559976461,44.44358708801103,0.11052744330357782,-5.684341886080802e-14
2400000.0,600000.0,0.85,403.15,430.7464009513859,4.273330648982606,51.90568710233248,383.11404449803604,47.63235645334987,0.11058097374265853,0.0
2400000.0,600000.0,0.85,413.15,457.98933452953696,4.273330648982606,54.75361653208511,407.50904864643445,50.4802858831025,0.1102215315449598,0.0
2400000.0,600000.0,0.85,423.15,484.58059952666747,4.273330648982606,57.390875908466406,431.4630542671836,53.1175452594838,0.1096155011392705,5.684341886080802e-14
2400000.0,600000.0,0.85,433.15,510.8744131388446,4.273330648982606,59.88172039517446,455.26602339265276,55.608389746191854,0.10884943210314724,-1.1368683772161603e-13
2400000.0,600000.0,0.85,443.15,537.0683775824523,4.273330648982606,62.26354125093692,479.078166980498,57.99021060195431,0.10797547020547023,-1.1368683772161603e-13
2400000.0,600000.0,0.85,453.15,563.2845597393892,4.273330648982606,64.56046388237819,502.9974265059937,60.28713323339558,0.10702784621202503,-1.1368683772161603e-13
2400000.0,600000.0,0.9,393.15,402.1045430856571,4.273330648982606,51.58261878034624,354.7952549542935,47.30928813136363,0.11765419949827752,-5.684341886080802e-14
2400000.0,600000.0,0.9,403.15,430.7464009513859,4.273330648982606,54.95896281423443,380.0607687861341,50.685632165251825,0.11766931088292995,0.0
2400000.0,600000.0,0.9,413.15,457.98933452953696,4.273330648982606,57.97441750456067,404.2882476739589,53.70108685557806,0.11725401184449359,0.0
2400000.0,600000.0,0.9,423.15,484.58059952666747,4.273330648982606,60.76680978543498,428.0871203902151,56.49347913645237,0.11658221396323858,0.0
2400000.0,600000.0,0.9,433.15,510.8744131388446,4.273330648982606,63.40417453606706,451.74356925176016,59.13084388708445,0.1157443832893897,-1.1368683772161603e-13
2400000.0,600000.0,0.9,443.15,537.0683775824523,4.273330648982606,65.92610250099202,475.4156057304429,61.65277185200941,0.11479501386682238,-1.1368683772161603e-13
2400000.0,600000.0,0.9,453.15,563.2845597393892,4.273330648982606,68.35813822840038,499.1997521599715,64.08480757941777,0.11376986368855455,-1.1368683772161603e-13
2400000.0,650000.0,0.7,393.15,393.96471402447315,4.189485022989742,37.70085967309901,360.4533393743639,33.51137465010927,0.08506186837846481,0.0
2400000.0,650000.0,0.7,403.15,422.60657189020196,4.189485022989742,40.199715590710404,386.5963413224813,36.01023056772066,0.08520982152893858,0.0
2400000.0,650000.0,0.7,413.15,449.849505468353,4.189485022989742,42.42890214920556,411.61008834213715,38.23941712621582,0.08500491088992865,5.684341886080802e-14
2400000.0,650000.0,0.7,423.15,476.44077046548347,4.189485022989742,44.49141816962755,436.1388373188457,40.30193314663781,0.08458959779462775,0.0
2400000.0,650000.0,0.7,433.15,502.73458407766066,4.189485022989742,46.43809841156064,460.48597068908975,42.248613388570895,0.08403761095147669,0.0
2400000.0,650000.0,0.7,443.15,528.9285485212685,4.189485022989742,48.298522844411316,484.8195106998468,44.10903782142157,0.08339318787903907,1.1368683772161603e-13
2400000.0,650000.0,0.7,453.15,555.1447306782054,4.189485022989742,50.091779170074616,509.24243653112046,45.90229414708487,0.08268527396631735,1.1368683772161603e-13
2400000.0,650000.0,0.75,393.15,393.96471402447315,4.189485022989742,40.393778221177406,357.7604208262855,36.20429319818766,0.09189729919806637,0.0
2400000.0,650000.0,0.75,403.15,422.60657189020196,4.189485022989742,43.07112384718971,383.724933066002,38.88163882419997,0.09200434023137213,0.0
2400000.0,650000.0,0.75,413.15,449.849505468353,4.189485022989742,45.45953801700589,408.57945247433685,41.27005299401615,0.09174191033298691,0.0
2400000.0,650000.0,0.75,423.15,476.44077046548347,4.189485022989742,47.66937661031529,432.9608788781579,43.47989158732555,0.09125980453949316,0.0
2400000.0,650000.0,0.75,433.15,502.73458407766066,4.189485022989742,49.75510544095794,457.16896365969245,45.5656204179682,0.09063553982776999,0.0
2400000.0,650000.0,0.75,443.15,528.9285485212685,4.189485022989742,51.748417333297894,481.3696162109602,47.55893231030815,0.08991560853213387,1.1368683772161603e-13
2400000.0,650000.0,0.75,453.15,555.1447306782054,4.189485022989742,53.66976339650853,505.66445230468656,49.480278373518786,0.0891304116551193,1.1368683772161603e-13
2400000.0,650000.0,0.8,393.15,393.96471402447315,4.189485022989742,43.08669676925591,355.067502278207,38.897211746266166,0.09873273001766819,0.0
2400000.0,650000.0,0.8,403.15,422.60657189020196,4.189485022989742,45.94253210366913,380.8535248095226,41.75304708067939,0.09879885893380595,0.0
2400000.0,650000.0,0.8,413.15,449.849505468353,4.189485022989742,48.49017388480634,405.5488166065364,44.300688861816596,0.09847890977604544,5.684341886080802e-14
2400000.0,650000.0,0.8,423.15,476.44077046548347,4.189485022989742,50.847335051002915,429.7829204374703,46.65785002801317,0.09793001128435833,0.0
2400000.0,650000.0,0.8,433.15,502.73458407766066,4.189485022989742,53.072112470355115,453.85195663029526,48.88262744736537,0.09723346870406305,0.0
2400000.0,650000.0,0.8,443.15,528.9285485212685,4.189485022989742,55.19831182218436,477.91972172207375,51.008826799194615,0.09643802918522847,1.1368683772161603e-13
2400000.0,650000.0,0.8,453.15,555.1447306782054,4.189485022989742,57.247747622942434,502.0864680782526,53.05826259995269,0.09557554934392125,1.1368683772161603e-13
2400000.0,650000.0,0.85,393.15,393.96471402447315,4.189485022989742,45.77961531733442,352.37458373012845,41.590130294344675,0.10556816083727004,5.684341886080802e-14
2400000.0,650000.0,0.85,403.15,422.60657189020196,4.189485022989742,48.813940360148436,377.9821165530432,44.62445533715869,0.10559337763623951,5.684341886080802e-14
2400000.0,650000.0,0.85,413.15,449.849505468353,4.189485022989742,51.520809752606674,402.5181807387361,47.33132472961693,0.10521590921910372,0.0
2400000.0,650000.0,0.85,423.15,476.44077046548347,4.189485022989742,54.02529349169053,426.60496199678266,49.83580846870079,0.10460021802922348,0.0
2400000.0,650000.0,0.85,433.15,502.73458407766066,4.189485022989742,56.3891194997523,450.5349496008981,52.199634476762554,0.10383139758035612,0.0
2400000.0,650000.0,0.85,443.15,528.9285485212685,4.189485022989742,58.64820631107082,474.4698272331873,54.45872128808108,0.10296044983832305,1.1368683772161603e-13
2400000.0,650000.0,0.85,453.15,555.1447306782054,4.189485022989742,60.825731849376346,498.5084838518187,56.6362468263866,0.1020206870327232,1.1368683772161603e-13
2400000.0,650000.0,0.9,393.15,393.96471402447315,4.189485022989742,48.47253386541293,349.68166518205,44.283048842423185,0.11240359165687187,0.0
2400000.0,650000.0,0.9,403.15,422.60657189020196,4.189485022989742,51.68534861662774,375.1107082965639,47.495863593638,0.11238789633867305,5.684341886080802e-14
2400000.0,650000.0,0.9,413.15,449.849505468353,4.189485022989742,54.551445620407115,399.4875448709356,50.36196059741737,0.11195290866216223,5.684341886080802e-14
2400000.0,650000.0,0.9,423.15,476.44077046548347,4.189485022989742,57.20325193237828,423.427003556095,53.013766909388536,0.1112704247740889,-5.684341886080802e-14
2400000.0,650000.0,0.9,433.15,502.73458407766066,4.189485022989742,59.70612652914948,447.2179425715009,55.516641506159736,0.11042932645664919,5.684341886080802e-14
2400000.0,650000.0,0.9,443.15,528.9285485212685,4.189485022989742,62.09810079995741,471.0199327443007,57.908615776967665,0.10948287049141786,1.1368683772161603e-13
2400000.0,650000.0,0.9,453.15,555.1447306782054,4.189485022989742,64.40371607581025,494.9304996253848,60.21423105282051,0.10846582472152515,1.1368683772161603e-13
2400000.0,700000.0,0.7,393.15,386.20853716005945,4.102900065211114,35.463261328338646,354.8481758969319,31.360361263127533,0.08120059047304438,0.0
2400000.0,700000.0,0.7,403.15,414.8503950257882,4.102900065211114,37.84277851337416,381.11051657762516,33.73987844816304,0.08133023097655645,0.0
2400000.0,700000.0,0.7,413.15,442.09332860393926,4.102900065211114,39.963129252078474,406.2330994170719,35.86022918686736,0.08111461283550304,-5.684341886080802e-14
2400000.0,700000.0,0.7,423.15,468.68459360106976,4.102900065211114,41.92331709161808,430.8641765746628,37.820417026406965,0.08069481596529407,0.0
2400000.0,700000.0,0.7,433.15,494.9784072132469,4.102900065211114,43.77219363318302,455.30911364527503,39.669293567971906,0.08014348300830335,-5.684341886080802e-14
2400000.0,700000.0,0.7,443.15,521.1723716568547,4.102900065211114,45.538183379778175,479.73708834228756,41.43528331456706,0.07950399055659935,0.0
2400000.0,700000.0,0.7,453.15,547.3885538137916,4.102900065211114,47.23963042497984,504.2518234540229,43.13673035976873,0.07880458964518794,0.0
2400000.0,700000.0,0.75,393.15,386.20853716005945,4.102900065211114,37.99635142322001,352.31508580205053,33.893451358008896,0.08775945660663158,0.0
2400000.0,700000.0,0.75,403.15,414.8503950257882,4.102900065211114,40.54583412147232,378.407460969527,36.4429340562612,0.08784596686715415,0.0
2400000.0,700000.0,0.75,413.15,442.09332860393926,4.102900065211114,42.817638484369844,403.37859018478053,38.71473841915873,0.08757141516116912,-5.684341886080802e-14
2400000.0,700000.0,0.75,423.15,468.68459360106976,4.102900065211114,44.917839741019414,427.86965392526145,40.8149396758083,0.0870840224599931,0.0
2400000.0,700000.0,0.75,433.15,494.9784072132469,4.102900065211114,46.898778892696136,452.1825283857619,42.79587882748502,0.0864600924077233,-5.684341886080802e-14
2400000.0,700000.0,0.75,443.15,521.1723716568547,4.102900065211114,48.79091076404799,476.48436095801776,44.68801069883688,0.08574516441992042,0.0
2400000.0,700000.0,0.75,453.15,547.3885538137916,4.102900065211114,50.613889741049846,500.87756413795285,46.51098967583873,0.08496887512861777,0.0
2400000.0,700000.0,0.8,393.15,386.20853716005945,4.102900065211114,40.52944151810138,349.7819957071692,36.42654145289026,0.09431832274021877,0.0
2400000.0,700000.0,0.8,403.15,414.8503950257882,4.102900065211114,43.24888972957048,375.7044053614289,39.14598966435936,0.09436170275775185,-5.684341886080802e-14
2400000.0,700000.0,0.8,413.15,442.09332860393926,4.102900065211114,45.672147716661215,400.52408095248916,41.5692476514501,0.0940282174868352,-5.684341886080802e-14
2400000.0,700000.0,0.8,423.15,468.68459360106976,4.102900065211114,47.91236239042063,424.87513127586027,43.809462325209516,0.09347322895469189,-5.684341886080802e-14
2400000.0,700000.0,0.8,433.15,494.9784072132469,4.102900065211114,50.025364152209136,449.0559431262489,45.92246408699802,0.09277670180714302,-5.684341886080802e-14
2400000.0,700000.0,0.8,443.15,521.1723716568547,4.102900065211114,52.04363814831781,473.23163357374796,47.940738083106694,0.09198633828324149,0.0
2400000.0,700000.0,0.8,453.15,547.3885538137916,4.102900065211114,53.988149057119855,497.50330482188286,49.88524899190874,0.09113316061204761,0.0
2400000.0,700000.0,0.85,393.15,386.20853716005945,4.102900065211114,43.06253161298274,347.2489056122878,38.95963154777162,0.10087718887380595,0.0
2400000.0,700000.0,0.85,403.15,414.8503950257882,4.102900065211114,45.95194533766864,373.0013497533307,41.84904527245752,0.10087743864834954,-5.684341886080802e-14
2400000.0,700000.0,0.85,413.15,442.09332860393926,4.102900065211114,48.52665694895247,397.6695717201979,44.423756883741355,0.100485019812501,0.0
2400000.0,700000.0,0.85,423.15,468.68459360106976,4.102900065211114,50.906885039821965,421.8806086264589,46.80398497461085,0.09986243544939093,-5.684341886080802e-14
2400000.0,700000.0,0.85,433.15,494.9784072132469,4.102900065211114,53.15194941172225,445.92935786673576,49.04904934651113,0.09909331120656298,0.0
2400000.0,700000.0,0.85,443.15,521.1723716568547,4.102900065211114,55.29636553258775,469.978906189478,51.19346546737663,0.09822751214656279,0.0
2400000.0,700000.0,0.85,453.15,547.3885538137916,4.102900065211114,57.362408373189744,494.129045505813,53.25950830797863,0.09729744609547723,0.0
2400000.0,700000.0,0.9,393.15,386.20853716005945,4.102900065211114,45.595621707864105,344.71581551740644,41.49272164265299,0.10743605500739314,0.0
2400000.0,700000.0,0.9,403.15,414.8503950257882,4.102900065211114,48.65500094576681,370.29829414523255,44.55210088055569,0.10739317453894726,-5.684341886080802e-14
2400000.0,700000.0,0.9,413.15,442.09332860393926,4.102900065211114,51.38116618124384,394.8150624879065,47.278266116032725,0.10694182213816708,0.0
2400000.0,700000.0,0.9,423.15,468.68459360106976,4.102900065211114,53.9014076892233,418.8860859770576,49.79850762401218,0.10625164194408997,0.0
2400000.0,700000.0,0.9,433.15,494.9784072132469,4.102900065211114,56.27853467123536,442.80277260722266,52.175634606024246,0.10540992060598293,-5.684341886080802e-14
2400000.0,700000.0,0.9,443.15,521.1723716568547,4.102900065211114,58.54909291685757,466.7261788052082,54.44619285164645,0.10446868600988386,0.0
2400000.0,700000.0,0.9,453.15,547.3885538137916,4.102900065211114,60.73666768925975,490.75478618974296,56.63376762404863,0.10346173157890705,0.0
2600000.0,500000.0,0.7,393.15,408.7799571627058,4.896726833343273,46.157963665808786,367.5187203302403,41.261236832465514,0.10093752423395454,0.0
2600000.0,500000.0,0.7,403.15,440.11444727328217,4.896726833343273,49.62957685929851,395.3815972473269,44.73285002595524,0.10163913114667439,5.684341886080802e-14
2600000.0,500000.0,0.7,413.15,468.76776610041895,4.896726833343273,52.5882545171302,421.076238416632,47.69152768378693,0.10173806974938311,0.0
2600000.0,500000.0,0.7,423.15,496.270209382226,4.896726833343273,55.272689662831716,445.8942465527376,50.375962829488444,0.10150914134499056,-5.684341886080802e-14
2600000.0,500000.0,0.7,433.15,523.2176484211458,4.896726833343273,57.77965773236344,470.33471752212563,52.88293089902017,0.10107252891525918,-1.1368683772161603e-13
2600000.0,500000.0,0.7,443.15,549.910688256922,4.896726833343273,60.160021716450224,494.6473933738151,55.26329488310695,0.10049503685458024,-1.1368683772161603e-13
2600000.0,500000.0,0.7,453.15,576.5241566939081,4.896726833343273,62.44458364222897,518.9762998850225,57.5478568088857,0.09981863923776461,-1.1368683772161603e-13
2600000.0,500000.0,0.75,393.15,408.7799571627058,4.896726833343273,49.45496107050939,364.22172292553967,44.55823423716612,0.10900298181554606,0.0
2600000.0,500000.0,0.75,403.15,440.11444727328217,4.896726833343273,53.17454663496267,391.8366274716628,48.277819801619394,0.10969378556128614,0.0
2600000.0,500000.0,0.75,413.15,468.76776610041895,4.896726833343273,56.34455841121089,417.3199345225513,51.44783157786762,0.10975121435044771,5.684341886080802e-14
2600000.0,500000.0,0.75,423.15,496.270209382226,4.896726833343273,59.22073892446258,441.9461972911067,54.32401209111931,0.10946458414004677,0.0
2600000.0,500000.0,0.75,433.15,523.2176484211458,4.896726833343273,61.906776141817915,466.2075991126712,57.01004930847464,0.10896048610077921,-1.1368683772161603e-13
2600000.0,500000.0,0.75,443.15,549.910688256922,4.896726833343273,64.4571661247681,490.3502489654972,59.56043929142482,0.10830929560619448,-1.1368683772161603e-13
2600000.0,500000.0,0.75,453.15,576.5241566939081,4.896726833343273,66.90491104524536,514.5159724820061,62.00818421190208,0.10755522295455845,-1.1368683772161603e-13
2600000.0,500000.0,0.8,393.15,408.7799571627058,4.896726833343273,52.75195847521,360.92472552083905,47.85523164186673,0.11706843939713761,0.0
2600000.0,500000.0,0.8,403.15,440.11444727328217,4.896726833343273,56.719516410626824,388.2916576959986,51.82278957728355,0.11774843997589791,5.684341886080802e-14
2600000.0,500000.0,0.8,413.15,468.76776610041895,4.896726833343273,60.1008623052917,413.5636306284705,55.204135471948426,0.11776435895151258,5.684341886080802e-14
2600000.0,500000.0,0.8,423.15,496.270209382226,4.896726833343273,63.168788186093444,437.9981480294759,58.27206135275017,0.11742002693510296,0.0
2600000.0,500000.0,0.8,433.15,523.2176484211458,4.896726833343273,66.03389455127251,462.08048070321655,61.13716771792924,0.1168484432862995,0.0
2600000.0,500000.0,0.8,443.15,549.910688256922,4.896726833343273,68.75431053308596,486.0531045571793,63.85758369974268,0.11612355435780872,-1.1368683772161603e-13
2600000.0,500000.0,0.8,453.15,576.5241566939081,4.896726833343273,71.36523844826175,510.05564507898976,66.46851161491847,0.11529180667135229,-1.1368683772161603e-13
2600000.0,500000.0,0.85,393.15,408.7799571627058,4.896726833343273,56.048955879910736,357.6277281161383,51.15222904656746,0.12513389697872945,0.0
2600000.0,500000.0,0.85,403.15,440.11444727328217,4.896726833343273,60.26448618629097,384.74668792033447,55.3677593529477,0.12580309439050966,0.0
2600000.0,500000.0,0.85,413.15,468.76776610041895,4.896726833343273,63.85716619937238,409.80732673438985,58.96043936602911,0.12577750355257716,0.0
2600000.0,500000.0,0.85,423.15,496.270209382226,4.896726833343273,67.11683744772431,434.05009876784504,62.220110614381035,0.12537546973015917,-5.684341886080802e-14
2600000.0,500000.0,0.85,433.15,523.2176484211458,4.896726833343273,70.16101296072709,457.953362293762,65.26428612738383,0.12473640047181975,-1.1368683772161603e-13
2600000.0,500000.0,0.85,443.15,549.910688256922,4.896726833343273,73.05145494140382,481.75596014886145,68.15472810806054,0.12393781310942295,-1.1368683772161603e-13
2600000.0,500000.0,0.85,453.15,576.5241566939081,4.896726833343273,75.82556585127814,505.5953176759733,70.92883901793488,0.12302839038814616,-1.1368683772161603e-13
2600000.0,500000.0,0.9,393.15,408.7799571627058,4.896726833343273,59.34595328461134,354.3307307114377,54.44922645126807,0.13319935456032098,0.0
2600000.0,500000.0,0.9,403.15,440.11444727328217,4.896726833343273,63.809455961955244,381.20171814467017,58.91272912861197,0.13385774880512166,5.684341886080802e-14
2600000.0,500000.0,0.9,413.15,468.76776610041895,4.896726833343273,67.61347009345307,406.05102284030914,62.7167432601098,0.13379064815364178,0.0
2600000.0,500000.0,0.9,423.15,496.270209382226,4.896726833343273,71.06488670935505,430.10204950621426,66.16815987601177,0.13333091252521512,0.0
2600000.0,500000.0,0.9,433.15,523.2176484211458,4.896726833343273,74.28813137018156,453.82624388430753,69.39140453683828,0.13262435765733974,-1.1368683772161603e-13
2600000.0,500000.0,0.9,443.15,549.910688256922,4.896726833343273,77.34859934972168,477.45881574054357,72.45187251637842,0.1317520718610372,-1.1368683772161603e-13
2600000.0,500000.0,0.9,453.15,576.5241566939081,4.896726833343273,80.28589325429452,501.13499027295694,75.38916642095126,0.13076497410493998,-1.1368683772161603e-13
2600000.0,550000.0,0.7,393.15,399.6810809180179,4.823287924194942,43.34772243704833,361.15664640516457,38.52443451285339,0.09638793616242114,-5.684341886080802e-14
2600000.0,550000.0,0.7,403.15,431.0155710285943,4.823287924194942,46.6570069169685,389.1818520358208,41.833718992773555,0.09705848652506857,-5.684341886080802e-14
2600000.0,550000.0,0.7,413.15,459.6688898557311,4.823287924194942,49.47305213617289,415.01912564375317,44.649764211977946,0.09713462276290104,-5.684341886080802e-14
2600000.0,550000.0,0.7,423.15,487.1713331375382,4.823287924194942,52.025325796537565,439.9692952651956,47.20203787234262,0.09689001519926572,-5.684341886080802e-14
2600000.0,550000.0,0.7,433.15,514.1187721764579,4.823287924194942,54.40689040366665,464.53516969698626,49.58360247947171,0.09644386698732219,-1.1368683772161603e-13
2600000.0,550000.0,0.7,443.15,540.8118120122342,4.823287924194942,56.66665960946668,488.9684403269624,51.843371685271734,0.09586212899525008,0.0
2600000.0,550000.0,0.7,453.15,567.4252804492204,4.823287924194942,58.83425816625438,513.414310207161,54.010970242059436,0.09518604845963141,0.0
2600000.0,550000.0,0.75,393.15,399.6810809180179,4.823287924194942,46.443988325408895,358.060380516804,41.62070040121395,0.10413477742207952,-5.684341886080802e-14
2600000.0,550000.0,0.75,403.15,431.0155710285943,4.823287924194942,49.989650268180526,385.84920868460875,45.16636234398558,0.10479055834618367,-5.684341886080802e-14
2600000.0,550000.0,0.75,413.15,459.6688898557311,4.823287924194942,53.00684157447086,411.48533620545516,48.18355365027592,0.10482230734692208,0.0
2600000.0,550000.0,0.75,423.15,487.1713331375382,4.823287924194942,55.7414204962902,436.25320056544297,50.91813257209526,0.10451791620037719,0.0
2600000.0,550000.0,0.75,433.15,514.1187721764579,4.823287924194942,58.29309686107142,460.6489632395815,53.469808936876476,0.10400283325683418,-1.1368683772161603e-13
2600000.0,550000.0,0.75,443.15,540.8118120122342,4.823287924194942,60.71427815300005,484.92082178342906,55.89099022880511,0.1033464672689892,0.0
2600000.0,550000.0,0.75,453.15,567.4252804492204,4.823287924194942,63.03670517812972,509.2118631952856,58.21341725393478,0.10259221656082765,0.0
2600000.0,550000.0,0.8,393.15,399.6810809180179,4.823287924194942,49.54025421376945,354.96411462844344,44.71696628957451,0.11188161868173789,-5.684341886080802e-14
2600000.0,550000.0,0.8,403.15,431.0155710285943,4.823287924194942,53.322293619392674,382.5165653333966,48.49900569519773,0.11252263016729905,-5.684341886080802e-14
2600000.0,550000.0,0.8,413.15,459.6688898557311,4.823287924194942,56.54063101276895,407.9515467671571,51.717343088574005,0.11250999193094338,0.0
2600000.0,550000.0,0.8,423.15,487.1713331375382,4.823287924194942,59.457515196042834,432.5371058656903,54.63422727184789,0.11214581720148865,0.0
2600000.0,550000.0,0.8,433.15,514.1187721764579,4.823287924194942,62.17930331847619,456.7627567821767,57.35601539428124,0.11156179952634618,-1.1368683772161603e-13
2600000.0,550000.0,0.8,443.15,540.8118120122342,4.823287924194942,64.76189669653331,480.8732032398958,59.93860877233837,0.11083080554272813,0.0
2600000.0,550000.0,0.8,453.15,567.4252804492204,4.823287924194942,67.23915219000506,505.0094161834103,62.415864265810114,0.10999838466202387,0.0
2600000.0,550000.0,0.85,393.15,399.6810809180179,4.823287924194942,52.636520102130014,351.8678487400829,47.81323217793507,0.11962845994139627,-5.684341886080802e-14
2600000.0,550000.0,0.85,403.15,431.0155710285943,4.823287924194942,56.6549369706047,379.1839219821846,51.83164904640976,0.12025470198841415,-5.684341886080802e-14
2600000.0,550000.0,0.85,413.15,459.6688898557311,4.823287924194942,60.07442045106704,404.417757328859,55.2511325268721,0.12019767651496469,-5.684341886080802e-14
2600000.0,550000.0,0.85,423.15,487.1713331375382,4.823287924194942,63.173609895795586,428.8210111659376,58.35032197160064,0.11977371820260035,-5.684341886080802e-14
2600000.0,550000.0,0.85,433.15,514.1187721764579,4.823287924194942,66.06550977588095,452.876550324772,61.24222185168601,0.11912076579585817,-1.1368683772161603e-13
2600000.0,550000.0,0.85,443.15,540.8118120122342,4.823287924194942,68.80951524006669,476.82558469636245,63.986227315871744,0.11831514381646725,0.0
2600000.0,550000.0,0.85,453.15,567.4252804492204,4.823287924194942,71.4415992018804,500.80696917153494,66.61831127768545,0.11740455276322008,0.0
2600000.0,550000.0,0.9,393.15,399.6810809180179,4.823287924194942,55.73278599049058,348.7715828517223,50.90949806629563,0.12737530120105467,-5.684341886080802e-14
2600000.0,550000.0,0.9,403.15,431.0155710285943,4.823287924194942,59.98758032181673,375.85127863097256,55.164292397621786,0.12798677380952925,-5.684341886080802e-14
2600000.0,550000.0,0.9,413.15,459.6688898557311,4.823287924194942,63.608209889365014,400.88396789056105,58.78492196517007,0.12788536109898574,-5.684341886080802e-14
2600000.0,550000.0,0.9,423.15,487.1713331375382,4.823287924194942,66.88970459554822,425.10491646618493,62.06641667135328,0.12740161920371182,0.0
2600000.0,550000.0,0.9,433.15,514.1187721764579,4.823287924194942,69.95171623328572,448.9903438673672,65.12842830909078,0.12667973206537017,-1.1368683772161603e-13
2600000.0,550000.0,0.9,443.15,540.8118120122342,4.823287924194942,72.85713378360006,472.77796615282904,68.03384585940512,0.1257994820902064,0.0
2600000.0,550000.0,0.9,453.15,567.4252804492204,4.823287924194942,75.64404621375562,496.6045221596597,70.82075828956067,0.12481072086441611,0.0
2600000.0,600000.0,0.7,393.15,391.09601191664314,4.746439144710661,40.78259538187669,355.0598556794771,36.036156237166026,0.09214145667342333,0.0
2600000.0,600000.0,0.7,403.15,422.4305020272195,4.746439144710661,43.94153193687508,383.2354092350551,39.19509279216442,0.09278471276119843,0.0
2600000.0,600000.0,0.7,413.15,451.0838208543563,4.746439144710661,46.625693468435436,409.2045665306315,41.87925432372477,0.09284140194699321,5.684341886080802e-14
2600000.0,600000.0,0.7,423.15,478.5862641361634,4.746439144710661,49.0559228357221,434.276780445152,44.30948369101144,0.09258411076838777,0.0
2600000.0,600000.0,0.7,433.15,505.53370317508313,4.746439144710661,51.3217999209594,458.9583423988344,46.575360776248736,0.09213106956811175,0.0
2600000.0,600000.0,0.7,443.15,532.2267430108593,4.746439144710661,53.47040775839461,483.5027743971754,48.723968613683944,0.09154738887799518,-1.1368683772161603e-13
2600000.0,600000.0,0.7,453.15,558.8402114478456,4.746439144710661,55.53026552362938,508.05638506892683,50.78382637891872,0.09087360812377435,0.0
2600000.0,600000.0,0.75,393.15,391.09601191664314,4.746439144710661,43.69563790915359,352.1468131522002,38.949198764442926,0.09958986432401777,0.0
2600000.0,600000.0,0.75,403.15,422.4305020272195,4.746439144710661,47.08021278950898,380.0967283824212,42.33377364479831,0.10021476536765453,5.684341886080802e-14
2600000.0,600000.0,0.75,413.15,451.0838208543563,4.746439144710661,49.956100144752185,405.87415985431477,45.20966100004152,0.1002245234919179,5.684341886080802e-14
2600000.0,600000.0,0.75,423.15,478.5862641361634,4.746439144710661,52.55991732398793,430.77278595688614,47.81347817927727,0.09990566333026595,0.0
2600000.0,600000.0,0.75,433.15,505.53370317508313,4.746439144710661,54.98764277245652,455.2924995473373,50.241203627745854,0.09938250073575343,0.0
2600000.0,600000.0,0.75,443.15,532.2267430108593,4.746439144710661,57.28972259827982,479.6834595572902,52.54328345356916,0.09872349359283716,-1.1368683772161603e-13
2600000.0,600000.0,0.75,453.15,558.8402114478456,4.746439144710661,59.49671306103142,504.0899375315248,54.75027391632076,0.09797124973250138,0.0
2600000.0,600000.0,0.8,393.15,391.09601191664314,4.746439144710661,46.6086804364305,349.2337706249233,41.86224129171983,0.10703827197461223,0.0
2600000.0,600000.0,0.8,403.15,422.4305020272195,4.746439144710661,50.218893642142994,376.95804752978717,45.47245449743233,0.1076448179741109,5.684341886080802e-14
2600000.0,600000.0,0.8,413.15,451.0838208543563,4.746439144710661,53.286506821069054,402.54375317799787,48.54006767635839,0.10760764503684286,5.684341886080802e-14
2600000.0,600000.0,0.8,423.15,478.5862641361634,4.746439144710661,56.063911812253764,427.2687914686203,51.3174726675431,0.10722721589214412,0.0
2600000.0,600000.0,0.8,433.15,505.53370317508313,4.746439144710661,58.65348562395363,451.62665669584015,53.907046479242965,0.1066339319033951,5.684341886080802e-14
2600000.0,600000.0,0.8,443.15,532.2267430108593,4.746439144710661,61.10903743816517,475.8641447174048,56.362598293454504,0.10589959830767938,-1.1368683772161603e-13
2600000.0,600000.0,0.8,453.15,558.8402114478456,4.746439144710661,63.463160598433575,500.1234899941226,58.71672145372291,0.10506889134122861,0.0
2600000.0,600000.0,0.85,393.15,391.09601191664314,4.746439144710661,49.521722963707404,346.3207280976464,44.77528381899674,0.11448667962520669,0.0
2600000.0,600000.0,0.85,403.15,422.4305020272195,4.746439144710661,53.3575744947769,373.81936667715325,48.611135350066235,0.115074870580567,5.684341886080802e-14
2600000.0,600000.0,0.85,413.15,451.0838208543563,4.746439144710661,56.6169134973858,399.21334650168114,51.87047435267514,0.11499076658176756,5.684341886080802e-14
2600000.0,600000.0,0.85,423.15,478.5862641361634,4.746439144710661,59.567906300519596,423.76479698035445,54.82146715580893,0.11454876845402229,0.0
2600000.0,600000.0,0.85,433.15,505.53370317508313,4.746439144710661,62.31932847545063,447.9608138443432,57.57288933073997,0.11388536307103655,0.0
2600000.0,600000.0,0.85,443.15,532.2267430108593,4.746439144710661,64.9283522780505,472.04482987751953,60.18191313333983,0.11307570302252157,-1.1368683772161603e-13
2600000.0,600000.0,0.85,453.15,558.8402114478456,4.746439144710661,67.42960813583574,496.1570424567205,62.68316899112507,0.11216653294995586,0.0
2600000.0,600000.0,0.9,393.15,391.09601191664314,4.746439144710661,52.43476549098431,343.4076855703695,47.68832634627365,0.12193508727580116,0.0
2600000.0,600000.0,0.9,403.15,422.4305020272195,4.746439144710661,56.4962553474108,370.6806858245194,51.74981620270014,0.12250492318702311,0.0
2600000.0,600000.0,0.9,413.15,451.0838208543563,4.746439144710661,59.94732017370267,395.88293982536425,55.20088102899201,0.12237388812669252,5.684341886080802e-14
2600000.0,600000.0,0.9,423.15,478.5862641361634,4.746439144710661,63.07190078878543,420.26080249208866,58.325461644074764,0.12187032101590047,0.0
2600000.0,600000.0,0.9,433.15,505.53370317508313,4.746439144710661,65.98517132694775,444.29497099284606,61.23873218223709,0.12113679423867824,0.0
2600000.0,600000.0,0.9,443.15,532.2267430108593,4.746439144710661,68.74766711793583,468.2255150376342,64.00122797322517,0.12025180773736377,-1.1368683772161603e-13
2600000.0,600000.0,0.9,453.15,558.8402114478456,4.746439144710661,71.39605567323777,492.19059491931847,66.6496165285271,0.11926417455868288,0.0
2600000.0,650000.0,0.7,393.15,382.9522705453582,4.666505828818772,38.42474515547021,349.19403121870675,33.75823932665144,0.08815260261697025,5.684341886080802e-14
2600000.0,650000.0,0.7,403.15,414.2867606559346,4.666505828818772,41.44339274256304,377.5098737421903,36.77688691374427,0.08877157178645034,5.684341886080802e-14
2600000.0,650000.0,0.7,413.15,442.9400794830713,4.666505828818772,44.00470212683501,403.6018831850551,39.338196298016236,0.0888115528943,0.0
2600000.0,650000.0,0.7,423.15,470.44252276487845,4.666505828818772,46.321390532212796,428.7876380614844,41.654884703394025,0.08854404669582269,5.684341886080802e-14
2600000.0,650000.0,0.7,433.15,497.3899618037982,4.666505828818772,48.47974705848179,453.5767205741352,43.81324122966302,0.08808629967274191,0.0
2600000.0,650000.0,0.7,443.15,524.0830016395744,4.666505828818772,50.52512374752655,478.2243837208666,45.85861791870778,0.08750258599351779,0.0
2600000.0,650000.0,0.7,453.15,550.6964700765607,4.666505828818772,52.48499430640193,502.87798159897744,47.81848847758316,0.08683274921107663,1.1368683772161603e-13
2600000.0,650000.0,0.75,393.15,382.9522705453582,4.666505828818772,41.16936980943242,346.44940656474455,36.50286398061365,0.09531961758218671,5.684341886080802e-14
2600000.0,650000.0,0.75,403.15,414.2867606559346,4.666505828818772,44.40363508131751,374.54963140343585,39.73712925249874,0.09591696628099697,0.0
2600000.0,650000.0,0.75,413.15,442.9400794830713,4.666505828818772,47.14789513589465,400.45869017599546,42.48138930707588,0.09590775654497861,0.0
2600000.0,650000.0,0.75,423.15,470.44252276487845,4.666505828818772,49.63006128451368,425.47896730918353,44.96355545569491,0.09557714976834089,5.684341886080802e-14
2600000.0,650000.0,0.75,433.15,497.3899618037982,4.666505828818772,51.94258613408764,450.11388149852934,47.27608030526887,0.09504832010244212,0.0
2600000.0,650000.0,0.75,443.15,524.0830016395744,4.666505828818772,54.13406115806417,474.615446310329,49.4675553292454,0.09438878035442473,0.0
2600000.0,650000.0,0.75,453.15,550.6964700765607,4.666505828818772,56.233922471144936,499.12905343423444,51.567416642326165,0.09364036169535823,1.1368683772161603e-13
2600000.0,650000.0,0.8,393.15,382.9522705453582,4.666505828818772,43.91399446339463,343.70478191078234,39.24748863457586,0.10248663254740319,5.684341886080802e-14
2600000.0,650000.0,0.8,403.15,414.2867606559346,4.666505828818772,47.36387742007198,371.58938906468137,42.69737159125321,0.1030623607755436,5.684341886080802e-14
2600000.0,650000.0,0.8,413.15,442.9400794830713,4.666505828818772,50.291088144954294,397.3154971669358,45.62458231613552,0.10300396019565722,0.0
2600000.0,650000.0,0.8,423.15,470.44252276487845,4.666505828818772,52.93873203681468,422.17029655688253,48.27222620799591,0.10261025284085935,5.684341886080802e-14
2600000.0,650000.0,0.8,433.15,497.3899618037982,4.666505828818772,55.4054252096935,446.65104242292347,50.73891938087473,0.10201034053214234,5.684341886080802e-14
2600000.0,650000.0,0.8,443.15,524.0830016395744,4.666505828818772,57.74299856860179,471.0065088997914,53.07649273978302,0.10127497471533167,0.0
2600000.0,650000.0,0.8,453.15,550.6964700765607,4.666505828818772,59.982850635887935,495.3801252694915,55.316344807069164,0.10044797417963983,0.0
2600000.0,650000.0,0.85,393.15,382.9522705453582,4.666505828818772,46.65861911735672,340.96015725682025,41.99211328853795,0.10965364751261936,5.684341886080802e-14
2600000.0,650000.0,0.85,403.15,414.2867606559346,4.666505828818772,50.32411975882645,368.6291467259269,45.65761393000768,0.11020775527009022,5.684341886080802e-14
2600000.0,650000.0,0.85,413.15,442.9400794830713,4.666505828818772,53.43428115401394,394.17230415787617,48.76777532519517,0.11010016384633584,0.0
2600000.0,650000.0,0.85,423.15,470.44252276487845,4.666505828818772,56.247402789115554,418.8616258045817,51.58089696029678,0.10964335591337754,0.0
2600000.0,650000.0,0.85,433.15,497.3899618037982,4.666505828818772,58.86826428529935,443.18820334731765,54.201758456480576,0.10897236096184255,0.0
2600000.0,650000.0,0.85,443.15,524.0830016395744,4.666505828818772,61.35193597913941,467.3975714892538,56.68543015032064,0.10816116907623861,0.0
2600000.0,650000.0,0.85,453.15,550.6964700765607,4.666505828818772,63.73177880063094,491.6311971047485,59.06527297181217,0.10725558666392143,0.0
2600000.0,650000.0,0.9,393.15,382.9522705453582,4.666505828818772,49.40324377131893,338.21553260285805,44.736737942500156,0.11682066247783582,5.684341886080802e-14
2600000.0,650000.0,0.9,403.15,414.2867606559346,4.666505828818772,53.28436209758092,365.6689043871724,48.61785626876215,0.11735314976463683,5.684341886080802e-14
2600000.0,650000.0,0.9,413.15,442.9400794830713,4.666505828818772,56.57747416307358,391.0291111488165,51.91096833425481,0.11719636749701444,0.0
2600000.0,650000.0,0.9,423.15,470.44252276487845,4.666505828818772,59.55607354141644,415.5529550522808,54.88956771259767,0.11667645898589575,0.0
2600000.0,650000.0,0.9,433.15,497.3899618037982,4.666505828818772,62.331103360905196,439.7253642717118,57.664597532086425,0.11593438139154276,0.0
2600000.0,650000.0,0.9,443.15,524.0830016395744,4.666505828818772,64.96087338967703,463.78863407871614,60.29436756085826,0.11504736343714556,0.0
2600000.0,650000.0,0.9,453.15,550.6964700765607,4.666505828818772,67.48070696537394,487.8822689400055,62.81420113655517,0.11406319914820302,0.0
2600000.0,700000.0,0.7,393.15,375.1922675636208,4.583746988363797,36.24455412326672,343.5314604287179,31.66080713490292,0.0843855534137154,0.0
2600000.0,700000.0,0.7,403.15,406.5267576741972,4.583746988363797,39.1314744228404,371.9790302397206,34.5477274344766,0.08498266542682091,0.0
2600000.0,700000.0,0.7,413.15,435.180076501334,4.583746988363797,41.57762583334325,398.1861976563545,36.99387884497945,0.08500820888307843,0.0
2600000.0,700000.0,0.7,423.15,462.6825197831411,4.583746988363797,43.788019823920095,423.4782469475848,39.204272835556296,0.08473255668688608,0.0
