pump_outlet_Pa,expander_outlet_Pa,expander_eff,heater_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
2600000.0,700000.0,0.7,433.15,489.6299588220608,4.583746988363797,45.8458167656454,448.36788904477925,41.2620697772816,0.08427194666876356,-5.684341886080802e-14
2600000.0,700000.0,0.7,443.15,516.322998657837,4.583746988363797,47.79472237531073,473.1120232708901,43.21097538694693,0.08368981335185978,0.0
2600000.0,700000.0,0.7,453.15,542.9364670948232,4.583746988363797,49.66121588125429,497.85899820193276,45.077468892890494,0.0830253107404881,0.0
2600000.0,700000.0,0.75,393.15,375.1922675636208,4.583746988363797,38.83345084635715,340.94256370562744,34.24970385799335,0.09128574018969002,0.0
2600000.0,700000.0,0.75,403.15,406.5267576741972,4.583746988363797,41.926579738757574,369.18392492380343,37.342832750393775,0.09185824068269928,-5.684341886080802e-14
2600000.0,700000.0,0.75,413.15,435.180076501334,4.583746988363797,44.54745625001064,395.21636723968714,39.96370926164684,0.09183258016529242,0.0
2600000.0,700000.0,0.75,423.15,462.6825197831411,4.583746988363797,46.91573552562878,420.3505312458761,42.331988537264984,0.09149251749797237,0.0
2600000.0,700000.0,0.75,433.15,489.6299588220608,4.583746988363797,49.120517963191496,445.09318784723314,44.5367709748277,0.09096006110813382,-5.684341886080802e-14
2600000.0,700000.0,0.75,443.15,516.322998657837,4.583746988363797,51.20863111640443,469.6981145297964,46.624884128040634,0.09030177669644841,1.1368683772161603e-13
2600000.0,700000.0,0.75,453.15,542.9364670948232,4.583746988363797,53.2084455870582,494.3117684961288,48.6246985986944,0.08955872656496686,0.0
2600000.0,700000.0,0.8,393.15,375.1922675636208,4.583746988363797,41.42234756944771,338.3536669825369,36.83860058108391,0.09818592696566499,0.0
2600000.0,700000.0,0.8,403.15,406.5267576741972,4.583746988363797,44.721685054674744,366.38881960788626,40.137938066310944,0.09873381593857765,-5.684341886080802e-14
2600000.0,700000.0,0.8,413.15,435.180076501334,4.583746988363797,47.51728666667803,392.2465368230197,42.93353967831423,0.09865695144750641,0.0
2600000.0,700000.0,0.8,423.15,462.6825197831411,4.583746988363797,50.04345122733736,417.22281554416753,45.45970423897356,0.09825247830905841,0.0
2600000.0,700000.0,0.8,433.15,489.6299588220608,4.583746988363797,52.39521916073759,441.81848664968703,47.81147217237379,0.09764817554750409,-5.684341886080802e-14
2600000.0,700000.0,0.8,443.15,516.322998657837,4.583746988363797,54.62253985749802,466.2842057887028,50.03879286913422,0.09691374004103681,0.0
2600000.0,700000.0,0.8,453.15,542.9364670948232,4.583746988363797,56.755675292862115,490.76453879032493,52.171928304498316,0.09609214238944563,0.0
2600000.0,700000.0,0.85,393.15,375.1922675636208,4.583746988363797,44.011244292538144,335.76477025944644,39.427497304174345,0.10508611374163963,0.0
2600000.0,700000.0,0.85,403.15,406.5267576741972,4.583746988363797,47.51679037059191,363.5937142919691,42.933043382228114,0.105609391194456,-5.684341886080802e-14
2600000.0,700000.0,0.85,413.15,435.180076501334,4.583746988363797,50.487117083345304,389.27670640635245,45.903370094981504,0.10548132272972012,0.0
2600000.0,700000.0,0.85,423.15,462.6825197831411,4.583746988363797,53.171166929045924,414.095099842459,48.587419940682125,0.10501243912014442,0.0
2600000.0,700000.0,0.85,433.15,489.6299588220608,4.583746988363797,55.669920358283676,438.543785452141,51.08617336991988,0.10433628998687433,-5.684341886080802e-14
2600000.0,700000.0,0.85,443.15,516.322998657837,4.583746988363797,58.03644859859161,462.87029704760926,53.45270161022781,0.10352570338562524,0.0
2600000.0,700000.0,0.85,453.15,542.9364670948232,4.583746988363797,60.30290499866602,487.21730908452105,55.71915801030222,0.10262555821392438,0.0
2600000.0,700000.0,0.9,393.15,375.1922675636208,4.583746988363797,46.60014101562859,333.17587353635605,42.01639402726479,0.11198630051761428,-5.684341886080802e-14
2600000.0,700000.0,0.9,403.15,406.5267576741972,4.583746988363797,50.31189568650909,360.7986089760519,45.72814869814529,0.11248496645033439,-5.684341886080802e-14
2600000.0,700000.0,0.9,413.15,435.180076501334,4.583746988363797,53.456947500012696,386.30687598968507,48.873200511648896,0.11230569401193412,0.0
2600000.0,700000.0,0.9,423.15,462.6825197831411,4.583746988363797,56.2988826307545,410.96738414075037,51.7151356423907,0.11177239993123046,0.0
2600000.0,700000.0,0.9,433.15,489.6299588220608,4.583746988363797,58.94462155582977,435.2690842545949,54.36087456746597,0.1110244044262446,-5.684341886080802e-14
2600000.0,700000.0,0.9,443.15,516.322998657837,4.583746988363797,61.4503573396852,459.45638830651563,56.8666103513214,0.11013766673021363,0.0
2600000.0,700000.0,0.9,453.15,542.9364670948232,4.583746988363797,63.85013470446994,483.6700793787171,59.26638771610614,0.10915897403840316,0.0
2800000.0,500000.0,0.7,403.15,430.57233194454244,5.361384389979299,50.25227499209938,385.6814413424223,44.89089060212008,0.10425865126861429,5.684341886080802e-14
2800000.0,500000.0,0.7,413.15,461.230108262652,5.361384389979299,53.662313570318744,412.92917908231254,48.300929180339445,0.10472197784805932,0.0
2800000.0,500000.0,0.7,423.15,489.8901817072152,5.361384389979299,56.65408680591476,438.59747929127974,51.29270241593546,0.1047024503271036,5.684341886080802e-14
2800000.0,500000.0,0.7,433.15,517.6200069983249,5.361384389979299,59.401185323185175,463.58020606511906,54.039800933205875,0.10440052587337637,0.0
2800000.0,500000.0,0.7,443.15,544.8885572284839,5.361384389979299,61.98298008314788,488.2669615353153,56.62159569316858,0.10391408470966638,0.0
2800000.0,500000.0,0.7,453.15,571.9485114905925,5.361384389979299,64.44391098647844,512.8659848940933,59.08252659649914,0.1033004289888268,1.1368683772161603e-13
2800000.0,500000.0,0.75,403.15,430.57233194454244,5.361384389979299,53.84172320582077,382.09199312870095,48.48033881584147,0.1125951093905535,5.684341886080802e-14
2800000.0,500000.0,0.75,413.15,461.230108262652,5.361384389979299,57.4953359681986,409.0961566844327,52.1339515782193,0.11303241190085343,0.0
2800000.0,500000.0,0.75,423.15,489.8901817072152,5.361384389979299,60.70080729205149,434.550758805143,55.339422902072194,0.1129629148908847,5.684341886080802e-14
2800000.0,500000.0,0.75,433.15,517.6200069983249,5.361384389979299,63.644127131984106,459.3372642563201,58.28274274200481,0.11259754637380819,0.0
2800000.0,500000.0,0.75,443.15,544.8885572284839,5.361384389979299,66.41033580337267,483.8396058150905,61.048951413393375,0.11203933465571785,0.0
2800000.0,500000.0,0.75,453.15,571.9485114905925,5.361384389979299,69.04704748551268,508.26284839505905,63.68566309553338,0.11134859487536386,1.1368683772161603e-13
2800000.0,500000.0,0.8,403.15,430.57233194454244,5.361384389979299,57.43117141954205,378.50254491497964,52.069787029562754,0.12093156751249247,5.684341886080802e-14
2800000.0,500000.0,0.8,413.15,461.230108262652,5.361384389979299,61.32835836607846,405.2631342865528,55.96697397609916,0.12134284595364755,0.0
2800000.0,500000.0,0.8,423.15,489.8901817072152,5.361384389979299,64.74752777818834,430.50403831900616,59.38614338820904,0.12122337945466603,5.684341886080802e-14
2800000.0,500000.0,0.8,433.15,517.6200069983249,5.361384389979299,67.88706894078304,455.0943224475212,62.52568455080374,0.12079456687424,0.0
2800000.0,500000.0,0.8,443.15,544.8885572284839,5.361384389979299,70.83769152359757,479.4122500948656,65.47630713361828,0.1201645846017695,1.1368683772161603e-13
2800000.0,500000.0,0.8,453.15,571.9485114905925,5.361384389979299,73.6501839845468,503.65971189602493,68.28879959456751,0.11939676076190073,1.1368683772161603e-13
2800000.0,500000.0,0.85,403.15,430.57233194454244,5.361384389979299,61.02061963326344,374.91309670125827,55.659235243284144,0.12926802563443168,5.684341886080802e-14
2800000.0,500000.0,0.85,413.15,461.230108262652,5.361384389979299,65.16138076395845,401.43011188867285,59.79999637397915,0.12965328000644194,0.0
2800000.0,500000.0,0.85,423.15,489.8901817072152,5.361384389979299,68.79424826432509,426.4573178328694,63.43286387434579,0.12948384401844715,0.0
2800000.0,500000.0,0.85,433.15,517.6200069983249,5.361384389979299,72.13001074958197,450.8513806387223,66.76862635960268,0.12899158737467184,0.0
2800000.0,500000.0,0.85,443.15,544.8885572284839,5.361384389979299,75.26504724382248,474.9848943746407,69.90366285384319,0.12828983454782117,1.1368683772161603e-13
2800000.0,500000.0,0.85,453.15,571.9485114905925,5.361384389979299,78.25332048358105,499.0565753969907,72.89193609360176,0.12744492664843782,1.1368683772161603e-13
2800000.0,500000.0,0.9,403.15,430.57233194454244,5.361384389979299,64.61006784698483,371.3236484875369,59.248683457005534,0.1376044837563709,5.684341886080802e-14
2800000.0,500000.0,0.9,413.15,461.230108262652,5.361384389979299,68.9944031618383,397.597089490793,63.63301877185901,0.13796371405923605,0.0
2800000.0,500000.0,0.9,423.15,489.8901817072152,5.361384389979299,72.84096875046183,422.4105973467327,67.47958436048253,0.13774430858222828,0.0
2800000.0,500000.0,0.9,433.15,517.6200069983249,5.361384389979299,76.3729525583809,446.60843882992333,71.01156816840161,0.13718860787510365,0.0
2800000.0,500000.0,0.9,443.15,544.8885572284839,5.361384389979299,79.69240296404728,470.5575386544159,74.33101857406798,0.13641508449387263,1.1368683772161603e-13
2800000.0,500000.0,0.9,453.15,571.9485114905925,5.361384389979299,82.85645698261517,494.4534388979566,77.49507259263588,0.13549309253497469,1.1368683772161603e-13
2800000.0,550000.0,0.7,403.15,421.46933124270606,5.2920699379795115,47.339952907906266,379.4214482727793,42.047882969926754,0.09976498846534859,5.684341886080802e-14
2800000.0,550000.0,0.7,413.15,452.12710756081566,5.2920699379795115,50.59660173796932,406.8225757608258,45.30453179998981,0.10020308679212712,5.684341886080802e-14
2800000.0,550000.0,0.7,423.15,480.78718100537884,5.2920699379795115,53.45016552257433,432.629085420784,48.15809558459482,0.10016509900262097,5.684341886080802e-14
2800000.0,550000.0,0.7,433.15,508.51700629648855,5.2920699379795115,56.0678904931203,457.7411857413478,50.77582055514079,0.09985078163843389,0.0
2800000.0,550000.0,0.7,443.15,535.7855565266475,5.2920699379795115,58.526259289064676,482.55136717556235,53.23418935108516,0.09935726841198926,0.0
2800000.0,550000.0,0.7,453.15,562.8455107887561,5.2920699379795115,60.86809943259775,507.26948129413785,55.57602949461824,0.09874117929222805,0.0
2800000.0,550000.0,0.75,403.15,421.46933124270606,5.2920699379795115,50.721378115613945,376.04002306507164,45.42930817763443,0.10778793333238676,0.0
2800000.0,550000.0,0.75,413.15,452.12710756081566,5.2920699379795115,54.21064471925283,403.20853277954234,48.918574781273314,0.10819650926303566,0.0
2800000.0,550000.0,0.75,423.15,480.78718100537884,5.2920699379795115,57.26803448847251,428.8112164548858,51.975964550492996,0.10810596996743037,5.684341886080802e-14
2800000.0,550000.0,0.75,433.15,508.51700629648855,5.2920699379795115,60.07273981405748,453.7363364204106,54.780669876077965,0.10772632812232506,0.0
2800000.0,550000.0,0.75,443.15,535.7855565266475,5.2920699379795115,62.70670638114074,478.3709200834863,57.41463644316123,0.10715973161980093,0.0
2800000.0,550000.0,0.75,453.15,562.8455107887561,5.2920699379795115,65.21582082064054,502.921759906095,59.92375088266103,0.10646571702896866,0.0
2800000.0,550000.0,0.8,403.15,421.46933124270606,5.2920699379795115,54.10280332332151,372.65859785736404,48.810733385342,0.11581087819942466,5.684341886080802e-14
2800000.0,550000.0,0.8,413.15,452.12710756081566,5.2920699379795115,57.82468770053634,399.5944897982588,52.532617762556825,0.11618993173394422,5.684341886080802e-14
2800000.0,550000.0,0.8,423.15,480.78718100537884,5.2920699379795115,61.085903454370566,424.9933474889878,55.793833516391054,0.11604684093223953,0.0
2800000.0,550000.0,0.8,433.15,508.51700629648855,5.2920699379795115,64.07758913499467,449.73148709947344,58.785519197015155,0.11560187460621626,0.0
2800000.0,550000.0,0.8,443.15,535.7855565266475,5.2920699379795115,66.88715347321681,474.1904729914102,61.5950835352373,0.11496219482761261,0.0
2800000.0,550000.0,0.8,453.15,562.8455107887561,5.2920699379795115,69.56354220868322,498.57403851805236,64.27147227070371,0.11419025476570907,0.0
2800000.0,550000.0,0.85,403.15,421.46933124270606,5.2920699379795115,57.484228531029075,369.2771726496565,52.19215859304956,0.12383382306646255,0.0
2800000.0,550000.0,0.85,413.15,452.12710756081566,5.2920699379795115,61.438730681819955,395.9804468169752,56.14666074384044,0.124183354204853,5.684341886080802e-14
2800000.0,550000.0,0.85,423.15,480.78718100537884,5.2920699379795115,64.90377242026874,421.1754785230896,59.611702482289225,0.12398771189704892,0.0
2800000.0,550000.0,0.85,433.15,508.51700629648855,5.2920699379795115,68.08243845593172,445.72663777853637,62.79036851795221,0.1234774210901072,0.0
2800000.0,550000.0,0.85,443.15,535.7855565266475,5.2920699379795115,71.06760056529275,470.01002589933427,65.77553062731324,0.12276465803542405,0.0
2800000.0,550000.0,0.85,453.15,562.8455107887561,5.2920699379795115,73.91126359672589,494.2263171300097,68.61919365874638,0.12191479250244946,0.0
2800000.0,550000.0,0.9,403.15,421.46933124270606,5.2920699379795115,60.865653738736754,365.8957474419488,55.57358380075724,0.13185676793350073,5.684341886080802e-14
2800000.0,550000.0,0.9,413.15,452.12710756081566,5.2920699379795115,65.05277366310347,392.3664038356917,59.76070372512395,0.13217677667576155,0.0
2800000.0,550000.0,0.9,423.15,480.78718100537884,5.2920699379795115,68.72164138616691,417.35760955719144,63.429571448187396,0.13192858286185832,0.0
2800000.0,550000.0,0.9,433.15,508.51700629648855,5.2920699379795115,72.0872877768689,441.7217884575992,66.7952178388894,0.1313529675739984,0.0
2800000.0,550000.0,0.9,443.15,535.7855565266475,5.2920699379795115,75.24804765736882,465.8295788072582,69.95597771938931,0.13056712124323572,0.0
2800000.0,550000.0,0.9,453.15,562.8455107887561,5.2920699379795115,78.25898498476867,489.87859574196693,72.96691504678917,0.12963933023919008,0.0
2800000.0,600000.0,0.7,403.15,412.8802665578156,5.21921684201085,44.68024582462362,373.4192375752028,39.46102898261277,0.09557499396035446,0.0
2800000.0,600000.0,0.7,413.15,443.5380428759252,5.21921684201085,47.79498243925883,400.9622772786772,42.57576559724798,0.09599123746225771,0.0
2800000.0,600000.0,0.7,423.15,472.1981163204884,5.21921684201085,50.52086454365077,426.8964686188485,45.301647701639915,0.09593779842800763,0.0
2800000.0,600000.0,0.7,433.15,499.92794161159816,5.21921684201085,53.01920329518185,452.12795515842714,47.799986453171,0.09561375245216351,0.0
2800000.0,600000.0,0.7,443.15,527.196491841757,5.21921684201085,55.36377394495695,477.051934738811,50.144557102946095,0.0951154984506184,0.0
2800000.0,600000.0,0.7,453.15,554.2564461038656,5.21921684201085,57.59589233220054,501.87977061367593,52.37667549018969,0.09449899204307043,0.0
2800000.0,600000.0,0.75,403.15,412.8802665578156,5.21921684201085,47.871691954953945,370.2277914448725,42.652475112943094,0.10330470736355832,0.0
2800000.0,600000.0,0.75,413.15,443.5380428759252,5.21921684201085,51.20890975634882,397.54834996158723,45.989692914337965,0.10368827128364966,0.0
2800000.0,600000.0,0.75,423.15,472.1981163204884,5.21921684201085,54.12949772534019,423.28783543715906,48.910280883329335,0.10357999998910022,0.0
2800000.0,600000.0,0.75,433.15,499.92794161159816,5.21921684201085,56.80628924483771,448.34086920877127,51.587072402826855,0.10318901607405184,0.0
2800000.0,600000.0,0.75,443.15,527.196491841757,5.21921684201085,59.318329226739586,473.09737945702835,54.099112384728734,0.10261660163127012,0.0
2800000.0,600000.0,0.75,453.15,554.2564461038656,5.21921684201085,61.7098846416435,497.765778304233,56.49066779963265,0.1019215350524701,0.0
2800000.0,600000.0,0.8,403.15,412.8802665578156,5.21921684201085,51.06313808528415,367.0363453145423,45.8439212432733,0.11103442076676187,0.0
2800000.0,600000.0,0.8,413.15,443.5380428759252,5.21921684201085,54.62283707343868,394.13442264449736,49.40362023142783,0.11138530510504133,0.0
2800000.0,600000.0,0.8,423.15,472.1981163204884,5.21921684201085,57.73813090702949,419.67920225546976,52.51891406501864,0.11122220155019258,0.0
2800000.0,600000.0,0.8,433.15,499.92794161159816,5.21921684201085,60.59337519449357,444.5537832591154,55.374158352482716,0.11076427969594019,5.684341886080802e-14
2800000.0,600000.0,0.8,443.15,527.196491841757,5.21921684201085,63.272884508522225,469.1428241752457,58.05366766651137,0.11011770481192186,0.0
2800000.0,600000.0,0.8,453.15,554.2564461038656,5.21921684201085,65.82387695108633,493.65178599479015,60.60466010907548,0.10934407806186956,0.0
2800000.0,600000.0,0.85,403.15,412.8802665578156,5.21921684201085,54.25458421561448,363.84489918421195,49.03536737360363,0.11876413416996573,0.0
2800000.0,600000.0,0.85,413.15,443.5380428759252,5.21921684201085,58.03676439052867,390.7204953274074,52.817547548517815,0.11908233892643326,0.0
2800000.0,600000.0,0.85,423.15,472.1981163204884,5.21921684201085,61.3467640887188,416.07056907378046,56.12754724670795,0.11886440311128493,-5.684341886080802e-14
2800000.0,600000.0,0.85,433.15,499.92794161159816,5.21921684201085,64.38046114414942,440.7666973094596,59.16124430213857,0.11833954331782852,0.0
2800000.0,600000.0,0.85,443.15,527.196491841757,5.21921684201085,67.22743979030487,465.1882688934631,62.00822294829402,0.1176188079925736,-1.1368683772161603e-13
2800000.0,600000.0,0.85,453.15,554.2564461038656,5.21921684201085,69.93786926052917,489.5377936853473,64.71865241851832,0.11676662107126902,0.0
2800000.0,600000.0,0.9,403.15,412.8802665578156,5.21921684201085,57.446030345944685,360.6534530538818,52.22681350393383,0.12649384757316928,0.0
2800000.0,600000.0,0.9,413.15,443.5380428759252,5.21921684201085,61.45069170761853,387.3065680103175,56.23147486560768,0.12677937274782494,0.0
2800000.0,600000.0,0.9,423.15,472.1981163204884,5.21921684201085,64.95539727040811,412.4619358920911,59.73618042839726,0.12650660467237732,0.0
2800000.0,600000.0,0.9,433.15,499.92794161159816,5.21921684201085,68.16754709380527,436.9796113598037,62.94833025179442,0.12591480693971685,0.0
2800000.0,600000.0,0.9,443.15,527.196491841757,5.21921684201085,71.1819950720875,461.23371361168046,65.96277823007665,0.12511991117322532,-1.1368683772161603e-13
2800000.0,600000.0,0.9,453.15,554.2564461038656,5.21921684201085,74.05186156997213,485.42380137590436,68.83264472796128,0.1241891640806687,0.0
2800000.0,650000.0,0.7,403.15,404.7326351476769,5.143173564972764,42.2341120290563,367.64169668359335,37.090938464083536,0.09164306320529347,0.0
2800000.0,650000.0,0.7,413.15,435.3904114657864,5.143173564972764,45.21657809125748,395.3170069395017,40.07340452628472,0.09204016319829712,0.0
2800000.0,650000.0,0.7,423.15,464.05048491034967,5.143173564972764,47.823626380431115,421.3700320948913,42.68045281545835,0.09197372743550485,0.0
2800000.0,650000.0,0.7,433.15,491.7803102014594,5.143173564972764,50.210973732935614,446.7125100334965,45.06780016796285,0.0916421402668616,0.0
2800000.0,650000.0,0.7,443.15,519.0488604316183,5.143173564972764,52.44983965412295,471.74219434246817,47.306666089150184,0.091141065312834,0.0
2800000.0,650000.0,0.7,453.15,546.1088146937268,5.143173564972764,54.58011280812172,496.67187545057794,49.436939243148956,0.09052580349005095,0.0
2800000.0,650000.0,0.75,403.15,404.7326351476769,5.143173564972764,45.25083431684598,364.62497439580363,40.10766075187322,0.09909668079333145,5.684341886080802e-14
2800000.0,650000.0,0.75,413.15,435.3904114657864,5.143173564972764,48.44633366920438,392.0872513615548,43.303160104231615,0.09945823096665608,0.0
2800000.0,650000.0,0.75,423.15,464.05048491034967,5.143173564972764,51.239599693319064,417.95405878200336,46.0964261283463,0.0993349379588553,0.0
2800000.0,650000.0,0.75,433.15,491.7803102014594,5.143173564972764,53.79747185671667,443.1260119097155,48.654298291743906,0.09893502704858703,0.0
2800000.0,650000.0,0.75,443.15,519.0488604316183,5.143173564972764,56.1962567722745,467.9957772243166,51.05308320730174,0.09835891589251969,0.0
2800000.0,650000.0,0.75,453.15,546.1088146937268,5.143173564972764,58.478692294416135,492.77329596428353,53.33551872944337,0.09766463623070328,0.0
2800000.0,650000.0,0.8,403.15,404.7326351476769,5.143173564972764,48.26755660463567,361.60825210801397,43.12438303966291,0.10655029838136945,0.0
2800000.0,650000.0,0.8,413.15,435.3904114657864,5.143173564972764,51.676089247151396,388.8574957836078,46.53291568217863,0.10687629873501532,-5.684341886080802e-14
2800000.0,650000.0,0.8,423.15,464.05048491034967,5.143173564972764,54.65557300620701,414.5380854691154,49.512399441234244,0.10669614848220574,0.0
2800000.0,650000.0,0.8,433.15,491.7803102014594,5.143173564972764,57.383969980497845,439.53951378593433,52.24079641552508,0.10622791383031271,-5.684341886080802e-14
2800000.0,650000.0,0.8,443.15,519.0488604316183,5.143173564972764,59.94267389042617,464.24936010616494,54.79950032545341,0.10557676647220561,0.0
2800000.0,650000.0,0.8,453.15,546.1088146937268,5.143173564972764,62.37727178071055,488.8747164779891,57.23409821573779,0.10480346897135562,-1.1368683772161603e-13
2800000.0,650000.0,0.85,403.15,404.7326351476769,5.143173564972764,51.28427889242547,358.59152982022414,46.141105327452706,0.11400391596940772,5.684341886080802e-14
2800000.0,650000.0,0.85,413.15,435.3904114657864,5.143173564972764,54.90584482509829,385.6277402056609,49.76267126012553,0.1142943665033743,-5.684341886080802e-14
2800000.0,650000.0,0.85,423.15,464.05048491034967,5.143173564972764,58.07154631909495,411.12211215622744,52.92837275412219,0.11405735900555619,0.0
2800000.0,650000.0,0.85,433.15,491.7803102014594,5.143173564972764,60.97046810427902,435.9530156621531,55.82729453930626,0.1135208006120384,0.0
2800000.0,650000.0,0.85,443.15,519.0488604316183,5.143173564972764,63.68909100857785,460.5029429880133,58.545917443605084,0.11279461705189153,0.0
2800000.0,650000.0,0.85,453.15,546.1088146937268,5.143173564972764,66.27585126700497,484.97613699169466,61.132677702032204,0.11194230171200795,0.0
2800000.0,650000.0,0.9,403.15,404.7326351476769,5.143173564972764,54.30100118021516,355.5748075324345,49.1578276152424,0.12145753355744571,0.0
2800000.0,650000.0,0.9,413.15,435.3904114657864,5.143173564972764,58.1356004030453,382.3979846277139,52.99242683807254,0.1217124342717335,-5.684341886080802e-14
2800000.0,650000.0,0.9,423.15,464.05048491034967,5.143173564972764,61.4875196319829,407.70613884333955,56.344346067010136,0.12141856952890664,0.0
2800000.0,650000.0,0.9,433.15,491.7803102014594,5.143173564972764,64.55696622806008,432.3665175383721,59.413792663087314,0.12081368739376382,0.0
2800000.0,650000.0,0.9,443.15,519.0488604316183,5.143173564972764,67.43550812672952,456.7565258698616,62.29233456175675,0.12001246763157744,0.0
2800000.0,650000.0,0.9,453.15,546.1088146937268,5.143173564972764,70.17443075329939,481.07755750540025,65.03125718832662,0.11908113445266028,0.0
2800000.0,700000.0,0.7,403.15,396.96882911457675,5.064217775880533,39.97099541370385,362.0620514767534,34.90677763782331,0.08793329621290794,0.0
2800000.0,700000.0,0.7,413.15,427.62660543268635,5.064217775880533,42.829402768791766,389.8614204397751,37.76518499291123,0.08831345971726713,5.684341886080802e-14
2800000.0,700000.0,0.7,423.15,456.2866788772495,5.064217775880533,45.325156825498325,416.02573982763175,40.26093904961779,0.08823606060270019,0.0
2800000.0,700000.0,0.7,433.15,484.0165041683593,5.064217775880533,47.60866762841714,441.4720543158227,42.5444498525366,0.08789875858807085,0.0
2800000.0,700000.0,0.7,443.15,511.28505439851824,5.064217775880533,49.74872774430667,466.6005444300921,44.684509968426134,0.08739647205411376,0.0
2800000.0,700000.0,0.7,453.15,538.3450086606268,5.064217775880533,51.78387044878036,491.62535598772695,46.71965267289983,0.086783850358594,0.0
2800000.0,700000.0,0.75,403.15,396.96882911457675,5.064217775880533,42.82606651468261,359.20698037577466,37.76184873880207,0.09512547577861058,0.0
2800000.0,700000.0,0.75,413.15,427.62660543268635,5.064217775880533,45.888645823705474,386.8021773848614,40.82442804782494,0.09546746514173848,0.0
2800000.0,700000.0,0.75,423.15,456.2866788772495,5.064217775880533,48.562668027319596,412.78822862581046,43.49845025143906,0.095331405156233,0.0
2800000.0,700000.0,0.75,433.15,484.0165041683593,5.064217775880533,51.00928674473264,438.07143519950716,45.945068968852105,0.09492459156489975,0.0
2800000.0,700000.0,0.75,443.15,511.28505439851824,5.064217775880533,53.3022082974714,463.0470638769274,48.237990521590866,0.0943465687224881,-1.1368683772161603e-13
2800000.0,700000.0,0.75,453.15,538.3450086606268,5.064217775880533,55.48271833797905,487.92650809852825,50.418500562098515,0.09365462621737129,0.0
2800000.0,700000.0,0.8,403.15,396.96882911457675,5.064217775880533,45.681137615661484,356.3519092747958,40.61691983978095,0.1023176553443135,0.0
2800000.0,700000.0,0.8,413.15,427.62660543268635,5.064217775880533,48.94788887861918,383.7429343299477,43.883671102738646,0.10262147056620982,5.684341886080802e-14
2800000.0,700000.0,0.8,423.15,456.2866788772495,5.064217775880533,51.80017922914098,409.5507174239891,46.735961453260444,0.10242674970976608,-5.684341886080802e-14
2800000.0,700000.0,0.8,433.15,484.0165041683593,5.064217775880533,54.409905861048145,434.67081608319165,49.34568808516761,0.10195042454172866,0.0
2800000.0,700000.0,0.8,443.15,511.28505439851824,5.064217775880533,56.85568885063624,459.4935833237625,51.791471074755705,0.10129666539086264,0.0
2800000.0,700000.0,0.8,453.15,538.3450086606268,5.064217775880533,59.181566227177626,484.22766020932966,54.11734845129709,0.10052540207614838,0.0
2800000.0,700000.0,0.85,403.15,396.96882911457675,5.064217775880533,48.53620871664037,353.4968381738169,43.47199094075983,0.10950983491001645,0.0
2800000.0,700000.0,0.85,413.15,427.62660543268635,5.064217775880533,52.00713193353289,380.683691275034,46.94291415765235,0.10977547599068117,0.0
2800000.0,700000.0,0.85,423.15,456.2866788772495,5.064217775880533,55.03769043096225,406.3132062221678,49.973472655081714,0.1095220942632989,0.0
2800000.0,700000.0,0.85,433.15,484.0165041683593,5.064217775880533,57.81052497736365,431.27019696687614,52.74630720148311,0.10897625751855756,5.684341886080802e-14
2800000.0,700000.0,0.85,443.15,511.28505439851824,5.064217775880533,60.40916940380097,455.9401027705978,55.34495162792044,0.10824676205923697,0.0
2800000.0,700000.0,0.85,453.15,538.3450086606268,5.064217775880533,62.880414116376194,480.5288123201311,57.81619634049566,0.10739617793492544,0.0
2800000.0,700000.0,0.9,403.15,396.96882911457675,5.064217775880533,51.39127981761924,350.64176707283804,46.32706204173871,0.11670201447571937,0.0
2800000.0,700000.0,0.9,413.15,427.62660543268635,5.064217775880533,55.0663749884466,377.62444822012026,50.00215721256606,0.11692948141515253,5.684341886080802e-14
2800000.0,700000.0,0.9,423.15,456.2866788772495,5.064217775880533,58.275201632783514,403.07569502034653,53.21098385690298,0.11661743881683169,0.0
2800000.0,700000.0,0.9,433.15,484.0165041683593,5.064217775880533,61.211144093679145,427.86957785056063,56.14692631779861,0.11600209049538646,5.684341886080802e-14
2800000.0,700000.0,0.9,443.15,511.28505439851824,5.064217775880533,63.962649956965706,452.38662221743306,58.89843218108517,0.1151968587276113,0.0
2800000.0,700000.0,0.9,453.15,538.3450086606268,5.064217775880533,66.57926200557489,476.8299644309324,61.515044229694354,0.11426695379370275,0.0
3000000.0,500000.0,0.7,403.15,419.04857382926326,5.8257556926494,50.312983452089014,374.5613460698237,44.48722775943961,0.10616246072123717,-5.684341886080802e-14
3000000.0,500000.0,0.7,413.15,452.8499394158689,5.8257556926494,54.36505399706354,404.31064111145474,48.53929830441414,0.10718627536314783,0.0
3000000.0,500000.0,0.7,423.15,483.0355774189941,5.8257556926494,57.72637692704401,431.1349561845995,51.900621234394606,0.1074467878985548,0.0
3000000.0,500000.0,0.7,433.15,511.7186472847881,5.8257556926494,60.741376654768715,456.8030263226688,54.91562096211931,0.10731604418464152,-1.1368683772161603e-13
3000000.0,500000.0,0.7,443.15,539.6573181537565,5.8257556926494,63.53849542049342,481.94457842591237,57.71273972784402,0.10694330973827504,1.1368683772161603e-13
3000000.0,500000.0,0.7,453.15,567.221901735608,5.8257556926494,66.1828198688163,506.86483755944107,60.357064176166894,0.10640820460473047,0.0
3000000.0,500000.0,0.75,403.15,419.04857382926326,5.8257556926494,53.90676798438106,370.9675615375316,48.08101229173166,0.11473851790585438,0.0
3000000.0,500000.0,0.75,413.15,452.8499394158689,5.8257556926494,58.248272139710956,400.4274229688073,52.422516447061554,0.11576134141627877,5.684341886080802e-14
3000000.0,500000.0,0.75,423.15,483.0355774189941,5.8257556926494,61.849689564689996,427.0116435469535,56.023933872040594,0.11598303829169997,0.0
3000000.0,500000.0,0.75,433.15,511.7186472847881,5.8257556926494,65.08004641582352,452.464356561614,59.254290723174115,0.11579466770965094,-1.1368683772161603e-13
3000000.0,500000.0,0.75,443.15,539.6573181537565,5.8257556926494,68.07695937910013,477.40611446730566,62.25120368645073,0.11535320951343872,1.1368683772161603e-13
3000000.0,500000.0,0.75,453.15,567.221901735608,5.8257556926494,70.91016414516035,502.137493283097,65.08440845251096,0.11474241078026627,0.0
3000000.0,500000.0,0.8,403.15,419.04857382926326,5.8257556926494,57.50055251667311,367.37377700523956,51.67479682402371,0.12331457509047158,0.0
3000000.0,500000.0,0.8,413.15,452.8499394158689,5.8257556926494,62.13149028235837,396.5442048261599,56.30573458970897,0.12433640746940969,5.684341886080802e-14
3000000.0,500000.0,0.8,423.15,483.0355774189941,5.8257556926494,65.97300220233598,422.8883309093075,60.147246509686575,0.12451928868484512,0.0
3000000.0,500000.0,0.8,433.15,511.7186472847881,5.8257556926494,69.41871617687843,448.1256868005591,63.59296048422903,0.12427329123466059,-1.1368683772161603e-13
3000000.0,500000.0,0.8,443.15,539.6573181537565,5.8257556926494,72.61542333770672,472.86765050869906,66.78966764505732,0.12376310928860218,1.1368683772161603e-13
3000000.0,500000.0,0.8,453.15,567.221901735608,5.8257556926494,75.6375084215043,497.41014900675304,69.8117527288549,0.12307661695580185,0.0
3000000.0,500000.0,0.85,403.15,419.04857382926326,5.8257556926494,61.09433704896516,363.7799924729475,55.26858135631576,0.1318906322750888,0.0
3000000.0,500000.0,0.85,413.15,452.8499394158689,5.8257556926494,66.01470842500567,392.66098668351265,60.18895273235626,0.13291147352254035,0.0
3000000.0,500000.0,0.85,423.15,483.0355774189941,5.8257556926494,70.09631483998209,418.7650182716614,64.27055914733269,0.13305553907799053,0.0
3000000.0,500000.0,0.85,433.15,511.7186472847881,5.8257556926494,73.75738593793335,443.7870170395042,67.93163024528396,0.13275191475967024,-1.1368683772161603e-13
3000000.0,500000.0,0.85,443.15,539.6573181537565,5.8257556926494,77.15388729631341,468.32918655009234,71.32813160366402,0.13217300906376583,1.1368683772161603e-13
3000000.0,500000.0,0.85,453.15,567.221901735608,5.8257556926494,80.36485269784835,492.682804730409,74.53909700519895,0.13141082313133765,0.0
3000000.0,500000.0,0.9,403.15,419.04857382926326,5.8257556926494,64.68812158125732,360.1862079406554,58.86236588860792,0.14046668945970628,-5.684341886080802e-14
3000000.0,500000.0,0.9,413.15,452.8499394158689,5.8257556926494,69.89792656765307,388.7777685408652,64.07217087500368,0.14148653957567128,0.0
3000000.0,500000.0,0.9,423.15,483.0355774189941,5.8257556926494,74.21962747762807,414.64170563401547,68.39387178497867,0.14159178947113568,-5.684341886080802e-14
3000000.0,500000.0,0.9,433.15,511.7186472847881,5.8257556926494,78.09605569898827,439.44834727844926,72.27030000633887,0.14123053828467988,-1.1368683772161603e-13
3000000.0,500000.0,0.9,443.15,539.6573181537565,5.8257556926494,81.69235125492013,463.79072259148563,75.86659556227073,0.14058290883892952,1.1368683772161603e-13
3000000.0,500000.0,0.9,453.15,567.221901735608,5.8257556926494,85.09219697419239,487.95546045406496,79.266441281543,0.1397450293068734,0.0
3000000.0,550000.0,0.7,403.15,409.94146929956406,5.760545068512438,47.46959248821693,368.2324218798596,41.7090474197045,0.10174390868767091,-5.684341886080802e-14
3000000.0,550000.0,0.7,413.15,443.7428348861697,5.760545068512438,51.35149960747803,398.1518803472041,45.5909545389656,0.1027418381880143,0.0
3000000.0,550000.0,0.7,423.15,473.9284728892949,5.760545068512438,54.56668502951867,425.12233292828864,48.80613996100624,0.102982080108968,0.0
3000000.0,550000.0,0.7,433.15,502.6115427550889,5.760545068512438,57.447494440401904,450.92459338319946,51.68694937188947,0.10283677348229014,0.0
3000000.0,550000.0,0.7,443.15,530.5502136240572,5.760545068512438,60.117901418837604,476.19285727373205,54.35735635032517,0.10245468751962897,0.0
3000000.0,550000.0,0.7,453.15,558.1147972059086,5.760545068512438,62.64073658279085,501.23460569163035,56.880191514278415,0.1019148601668292,-1.1368683772161603e-13
3000000.0,550000.0,0.75,403.15,409.94146929956406,5.760545068512438,50.86027766594663,364.8417367021299,45.0997325974342,0.11001505330625051,0.0
3000000.0,550000.0,0.75,413.15,443.7428348861697,5.760545068512438,55.019463865155004,394.48391608952716,49.25891879664257,0.11100780660329675,0.0
3000000.0,550000.0,0.75,423.15,473.9284728892949,5.760545068512438,58.46430538876995,421.2247125690374,52.703760320257516,0.11120614889194178,-5.684341886080802e-14
3000000.0,550000.0,0.75,433.15,502.6115427550889,5.760545068512438,61.55088690043055,446.82120092317086,55.79034183191811,0.11100091638584486,-5.684341886080802e-14
3000000.0,550000.0,0.75,443.15,530.5502136240572,5.760545068512438,64.41203723446885,471.8987214581008,58.65149216595642,0.11054842814089659,0.0
3000000.0,550000.0,0.75,453.15,558.1147972059086,5.760545068512438,67.11507491013303,496.76026736428815,61.3545298416206,0.10993173832476744,-1.1368683772161603e-13
3000000.0,550000.0,0.8,403.15,409.94146929956406,5.760545068512438,54.25096284367645,361.45105152440004,48.49041777516401,0.11828619792483037,0.0
3000000.0,550000.0,0.8,413.15,443.7428348861697,5.760545068512438,58.687428122831975,390.81595183185016,52.92688305431954,0.11927377501857919,0.0
3000000.0,550000.0,0.8,423.15,473.9284728892949,5.760545068512438,62.36192574802134,417.327092209786,56.60138067950891,0.11943021767491577,0.0
3000000.0,550000.0,0.8,433.15,502.6115427550889,5.760545068512438,65.6542793604593,442.7178084631421,59.89373429194686,0.11916505928939979,-5.684341886080802e-14
3000000.0,550000.0,0.8,443.15,530.5502136240572,5.760545068512438,68.7061730501001,467.60458564246954,62.94562798158767,0.11864216876216423,0.0
3000000.0,550000.0,0.8,453.15,558.1147972059086,5.760545068512438,71.58941323747521,492.28592903694596,65.82886816896277,0.11794861648270567,-1.1368683772161603e-13
3000000.0,550000.0,0.85,403.15,409.94146929956406,5.760545068512438,57.64164802140626,358.06036634667026,51.881102952893826,0.12655734254341025,0.0
3000000.0,550000.0,0.85,413.15,443.7428348861697,5.760545068512438,62.355392380508945,387.1479875741732,56.59484731199651,0.12753974343386162,0.0
3000000.0,550000.0,0.85,423.15,473.9284728892949,5.760545068512438,66.25954610727274,413.4294718505346,60.499001038760305,0.1276542864578898,0.0
3000000.0,550000.0,0.85,433.15,502.6115427550889,5.760545068512438,69.75767182048794,438.61441600311343,63.99712675197551,0.1273292021929545,0.0
3000000.0,550000.0,0.85,443.15,530.5502136240572,5.760545068512438,73.00030886573136,463.3104498268383,67.23976379721891,0.12673590938343185,0.0
3000000.0,550000.0,0.85,453.15,558.1147972059086,5.760545068512438,76.06375156481738,487.8115907096038,70.30320649630494,0.12596549464064388,-1.1368683772161603e-13
3000000.0,550000.0,0.9,403.15,409.94146929956406,5.760545068512438,61.032333199136076,354.66968116894043,55.27178813062364,0.1348284871619901,0.0
3000000.0,550000.0,0.9,413.15,443.7428348861697,5.760545068512438,66.02335663818592,383.4800233164962,60.26281156967348,0.13580571184914408,0.0
3000000.0,550000.0,0.9,423.15,473.9284728892949,5.760545068512438,70.157166466524,409.53185149128336,64.39662139801156,0.1358783552408635,-5.684341886080802e-14
3000000.0,550000.0,0.9,433.15,502.6115427550889,5.760545068512438,73.8610642805167,434.51102354308466,68.10051921200426,0.1354933450965094,0.0
3000000.0,550000.0,0.9,443.15,530.5502136240572,5.760545068512438,77.29444468136259,459.01631401120704,71.53389961285015,0.13482965000469943,0.0
3000000.0,550000.0,0.9,453.15,558.1147972059086,5.760545068512438,80.53808989215968,483.3372523822615,74.77754482364723,0.13398237279858233,-1.1368683772161603e-13
3000000.0,600000.0,0.7,403.15,401.34843016413066,5.691666423086775,44.873738598430876,362.16635798878656,39.1820721753441,0.09762607557558073,0.0
3000000.0,600000.0,0.7,413.15,435.14979575073625,5.691666423086775,48.598108878425556,392.24335329539747,42.906442455338784,0.09860154566156933,0.0
3000000.0,600000.0,0.7,423.15,465.3354337538615,5.691666423086775,51.67822708597267,419.3488730909756,45.9865606628859,0.0988245410239067,0.0
3000000.0,600000.0,0.7,433.15,494.0185036196555,5.691666423086775,54.43516516045749,445.2750048822848,48.743498737370714,0.09866735432019019,0.0
3000000.0,600000.0,0.7,443.15,521.9571744886238,5.691666423086775,56.98871562319598,470.66012528851456,51.29704920010921,0.09827827206392245,0.0
3000000.0,600000.0,0.7,453.15,549.5217580704754,5.691666423086775,59.399597000810786,495.8138274927513,53.707930577724014,0.09773576712650575,0.0
3000000.0,600000.0,0.75,403.15,401.34843016413066,5.691666423086775,48.0790056411759,358.9610909460415,42.387339218089124,0.10561232094705068,0.0
3000000.0,600000.0,0.75,413.15,435.14979575073625,5.691666423086775,52.06940236974158,388.77205980408144,46.37773594665481,0.10657878367297002,0.0
3000000.0,600000.0,0.75,423.15,465.3354337538615,5.691666423086775,55.36952902068501,415.65757115626326,49.677862597598235,0.10675710249882941,0.0
3000000.0,600000.0,0.75,433.15,494.0185036196555,5.691666423086775,58.32339124334732,441.38677879939496,52.631724820260544,0.10653796251482449,0.0
3000000.0,600000.0,0.75,443.15,521.9571744886238,5.691666423086775,61.059338167709996,466.5895027440005,55.36767174462322,0.10607703936413654,0.0
3000000.0,600000.0,0.75,453.15,549.5217580704754,5.691666423086775,63.64242535801162,491.57099913555044,57.95075893492485,0.10545671410428985,0.0
3000000.0,600000.0,0.8,403.15,401.34843016413066,5.691666423086775,51.28427268392104,355.7558239032964,45.592606260834266,0.11359856631852094,0.0
3000000.0,600000.0,0.8,413.15,435.14979575073625,5.691666423086775,55.54069586105773,385.3007663127653,49.849029437970955,0.11455602168437101,0.0
3000000.0,600000.0,0.8,423.15,465.3354337538615,5.691666423086775,59.060830955397336,411.9662692215509,53.36916453231056,0.11468966397375212,0.0
3000000.0,600000.0,0.8,433.15,494.0185036196555,5.691666423086775,62.211617326237146,437.4985527165051,56.519950903150374,0.11440857070945877,0.0
3000000.0,600000.0,0.8,443.15,521.9571744886238,5.691666423086775,65.12996071222402,462.5188801994865,59.43829428913725,0.11387580666435063,0.0
3000000.0,600000.0,0.8,453.15,549.5217580704754,5.691666423086775,67.88525371521234,487.3281707783497,62.19358729212557,0.11317766108207372,0.0
3000000.0,600000.0,0.85,403.15,401.34843016413066,5.691666423086775,54.48953972666606,352.55055686055135,48.79787330357929,0.1215848116899909,0.0
3000000.0,600000.0,0.85,413.15,435.14979575073625,5.691666423086775,59.011989352373874,381.82947282144914,53.3203229292871,0.12253325969577199,0.0
3000000.0,600000.0,0.85,423.15,465.3354337538615,5.691666423086775,62.75213289010967,408.27496728683855,57.0604664670229,0.12262222544867483,0.0
3000000.0,600000.0,0.85,433.15,494.0185036196555,5.691666423086775,66.09984340912698,433.61032663361533,60.4081769860402,0.12227917890409307,-5.684341886080802e-14
3000000.0,600000.0,0.85,443.15,521.9571744886238,5.691666423086775,69.20058325673791,458.4482576549726,63.50891683365114,0.12167457396456448,0.0
3000000.0,600000.0,0.85,453.15,549.5217580704754,5.691666423086775,72.12808207241318,483.0853424211489,66.4364156493264,0.12089860805985782,0.0
3000000.0,600000.0,0.9,403.15,401.34843016413066,5.691666423086775,57.69480676941108,349.34528981780636,52.00314034632431,0.12957105706146085,0.0
3000000.0,600000.0,0.9,413.15,435.14979575073625,5.691666423086775,62.48328284369001,378.358179330133,56.79161642060324,0.13051049770717296,0.0
3000000.0,600000.0,0.9,423.15,465.3354337538615,5.691666423086775,66.443434824822,404.5836653521262,60.751768401735234,0.13055478692359757,0.0
3000000.0,600000.0,0.9,433.15,494.0185036196555,5.691666423086775,69.9880694920168,429.7221005507255,64.29640306893003,0.13014978709872735,0.0
3000000.0,600000.0,0.9,443.15,521.9571744886238,5.691666423086775,73.27120580125192,454.3776351104586,67.57953937816515,0.12947334126477855,0.0
3000000.0,600000.0,0.9,453.15,549.5217580704754,5.691666423086775,76.3709104296139,478.84251406394816,70.67924400652713,0.1286195550376417,0.0
3000000.0,650000.0,0.7,403.15,393.1969306312213,5.619491268819314,42.487194981374664,356.32922691866594,36.86770371255535,0.0937639661972171,0.0
3000000.0,650000.0,0.7,413.15,426.9982962178269,5.619491268819314,46.06463188838854,386.55315559825766,40.44514061956922,0.09471967681795322,5.684341886080802e-14
3000000.0,650000.0,0.7,423.15,457.1839342209521,5.619491268819314,49.018985772198064,413.7844397175733,43.39949450337875,0.0949278643776757,5.684341886080802e-14
3000000.0,650000.0,0.7,433.15,485.86700408674614,5.619491268819314,51.66072581215342,439.82576954341204,46.041234543334106,0.0947609822360235,0.0
3000000.0,650000.0,0.7,443.15,513.8056749557144,5.619491268819314,54.10570413987374,465.31946208465996,48.48621287105442,0.09436683017413833,0.0
3000000.0,650000.0,0.7,453.15,541.370258537566,5.619491268819314,56.41264804506186,490.5771017613234,50.79315677624254,0.09382332327130966,0.0
3000000.0,650000.0,0.75,403.15,393.1969306312213,5.619491268819314,45.52199462290132,353.2944272771393,39.902503354082,0.10148223509787896,0.0
3000000.0,650000.0,0.75,413.15,426.9982962178269,5.619491268819314,49.354962737559106,383.2628247490871,43.73547146873979,0.10242540041993231,5.684341886080802e-14
3000000.0,650000.0,0.75,423.15,457.1839342209521,5.619491268819314,52.52034189878358,410.2830835909878,46.90085062996426,0.1025863927390274,5.684341886080802e-14
3000000.0,650000.0,0.75,433.15,485.86700408674614,5.619491268819314,55.35077765587869,436.1357176996868,49.73128638705937,0.10235575984530204,0.0
3000000.0,650000.0,0.75,443.15,513.8056749557144,5.619491268819314,57.9703972927219,461.45476893181177,52.35090602390258,0.1018885321350621,0.0
3000000.0,650000.0,0.75,453.15,541.370258537566,5.619491268819314,60.442122905423396,486.54762690096186,54.82263163660408,0.10126642676067862,0.0
3000000.0,650000.0,0.8,403.15,393.1969306312213,5.619491268819314,48.556794264428085,350.2596276356125,42.93730299560877,0.1092005039985411,0.0
3000000.0,650000.0,0.8,413.15,426.9982962178269,5.619491268819314,52.64529358672979,379.9724938999164,47.025802317910475,0.11013112402191168,5.684341886080802e-14
3000000.0,650000.0,0.8,423.15,457.1839342209521,5.619491268819314,56.021698025369204,406.7817274644022,50.40220675654989,0.11024492110037935,5.684341886080802e-14
3000000.0,650000.0,0.8,433.15,485.86700408674614,5.619491268819314,59.040829499603944,432.4456658559615,53.42133823078463,0.10995053745458055,0.0
3000000.0,650000.0,0.8,443.15,513.8056749557144,5.619491268819314,61.835090445569946,457.59007577896375,56.21559917675063,0.10941023409598566,0.0
3000000.0,650000.0,0.8,453.15,541.370258537566,5.619491268819314,64.47159776578495,482.5181520406003,58.85210649696563,0.10870953025004762,0.0
3000000.0,650000.0,0.85,403.15,393.1969306312213,5.619491268819314,51.59159390595485,347.22482799408573,45.972102637135535,0.11691877289920326,0.0
3000000.0,650000.0,0.85,413.15,426.9982962178269,5.619491268819314,55.93562443590036,376.6821630507458,50.31613316708104,0.11783684762389077,5.684341886080802e-14
3000000.0,650000.0,0.85,423.15,457.1839342209521,5.619491268819314,59.52305415195471,403.2803713378167,53.90356288313539,0.11790344946173104,5.684341886080802e-14
3000000.0,650000.0,0.85,433.15,485.86700408674614,5.619491268819314,62.730881343329095,428.7556140122364,57.11139007450978,0.11754531506385886,0.0
3000000.0,650000.0,0.85,443.15,513.8056749557144,5.619491268819314,65.69978359841811,453.72538262611556,60.08029232959879,0.11693193605690944,0.0
3000000.0,650000.0,0.85,453.15,541.370258537566,5.619491268819314,68.50107262614661,478.48867718023865,62.88158135732729,0.11615263373941682,0.0
3000000.0,650000.0,0.9,403.15,393.1969306312213,5.619491268819314,54.62639354748163,344.19002835255895,49.00690227866231,0.12463704179986541,0.0
3000000.0,650000.0,0.9,413.15,426.9982962178269,5.619491268819314,59.22595528507093,373.39183220157526,53.606464016251614,0.12554257122586987,5.684341886080802e-14
3000000.0,650000.0,0.9,423.15,457.1839342209521,5.619491268819314,63.02441027854034,399.77901521123107,57.40491900972102,0.12556197782308298,0.0
3000000.0,650000.0,0.9,433.15,485.86700408674614,5.619491268819314,66.42093318705436,425.0655621685111,60.80144191823504,0.12514009267313742,0.0
3000000.0,650000.0,0.9,443.15,513.8056749557144,5.619491268819314,69.56447675126628,449.8606894732674,63.94498548244697,0.12445363801783324,-1.1368683772161603e-13
3000000.0,650000.0,0.9,453.15,541.370258537566,5.619491268819314,72.53054748650815,474.4592023198771,66.91105621768884,0.1235957372287858,0.0
3000000.0,700000.0,0.7,403.15,385.42934422291785,5.544315854930377,40.28004043777089,350.6936196400774,34.73572458284052,0.09012215884307626,0.0
3000000.0,700000.0,0.7,413.15,419.2307098095235,5.544315854930377,43.71957153476588,381.055454129688,38.17525567983551,0.0910602558127966,5.684341886080802e-14
3000000.0,700000.0,0.7,423.15,449.41634781264867,5.544315854930377,46.55608753336733,408.4045761342117,41.01177167843696,0.09125562939142084,0.0
3000000.0,700000.0,0.7,433.15,478.0994176784427,5.544315854930377,49.09002137300151,434.5537121603716,43.54570551807114,0.0910808587249919,0.0
3000000.0,700000.0,0.7,443.15,506.03808854741095,5.544315854930377,51.43348898577364,460.1489154165677,45.88917313084327,0.0906832394031223,0.0
3000000.0,700000.0,0.7,453.15,533.6026721292625,5.544315854930377,53.64332917863561,485.5036588055573,48.099013323705236,0.0901401282939106,-1.1368683772161603e-13
3000000.0,700000.0,0.75,403.15,385.42934422291785,5.544315854930377,43.15718618332595,347.8164738945223,37.61287032839557,0.09758694010241654,0.0
3000000.0,700000.0,0.75,413.15,419.2307098095235,5.544315854930377,46.84239807296346,377.9326275914904,41.29808221803309,0.0985092009046684,0.0
3000000.0,700000.0,0.75,423.15,449.41634781264867,5.544315854930377,49.8815223571792,405.07914131039985,44.337206502248826,0.09865508168103397,0.0
3000000.0,700000.0,0.75,433.15,478.0994176784427,5.544315854930377,52.59645147107309,431.04728206230004,47.052135616142714,0.09841496114891476,0.0
3000000.0,700000.0,0.75,443.15,506.03808854741095,5.544315854930377,55.10730962761457,456.47509477472676,49.562993772684194,0.09794320802008288,0.0
3000000.0,700000.0,0.75,453.15,533.6026721292625,5.544315854930377,57.47499554853817,481.6719924356547,51.93067969360779,0.09732087638614347,0.0
3000000.0,700000.0,0.8,403.15,385.42934422291785,5.544315854930377,46.034331928881,344.93932814896726,40.49001607395063,0.10505172136175683,0.0
3000000.0,700000.0,0.8,413.15,419.2307098095235,5.544315854930377,49.96522461116104,374.8098010532928,44.420908756230666,0.1059581459965402,5.684341886080802e-14
3000000.0,700000.0,0.8,423.15,449.41634781264867,5.544315854930377,53.20695718099119,401.7537064865879,47.662641326060815,0.10605453397064736,0.0
3000000.0,700000.0,0.8,433.15,478.0994176784427,5.544315854930377,56.10288156914455,427.5408519642286,50.558565714214176,0.10574906357283739,0.0
3000000.0,700000.0,0.8,443.15,506.03808854741095,5.544315854930377,58.78113026945549,452.80127413288585,53.236814414525114,0.10520317663704346,0.0
3000000.0,700000.0,0.8,453.15,533.6026721292625,5.544315854930377,61.30666191844072,477.8403260657522,55.76234606351034,0.10450162447837631,-1.1368683772161603e-13
