pump_outlet_Pa,expander_outlet_Pa,expander_eff,heater_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
3600000.0,550000.0,0.7,453.15,542.8823305026626,7.164152155296702,66.63632199326472,483.41016066469456,59.47216983796801,0.10954891418717178,1.1368683772161603e-13
3600000.0,550000.0,0.75,413.15,408.2977984764492,7.164152155296702,54.34702614540118,361.11492448634476,47.182873990104476,0.11555995199133068,-5.684341886080802e-14
3600000.0,550000.0,0.75,423.15,449.133601319282,7.164152155296702,60.06704739590199,396.2307060786767,52.90289524060528,0.11778877172673939,0.0
3600000.0,550000.0,0.75,433.15,482.5273084174589,7.164152155296702,64.34070638837292,425.35075418438265,57.17655423307622,0.11849392404462603,5.684341886080802e-14
3600000.0,550000.0,0.75,443.15,513.3309692347327,7.164152155296702,68.03503612316656,452.46008526686285,60.87088396786986,0.11858019020090566,0.0
3600000.0,550000.0,0.75,453.15,542.8823305026626,7.164152155296702,71.39605927849794,478.65042337946136,64.23190712320124,0.11831644449309667,0.0
3600000.0,550000.0,0.8,413.15,408.2977984764492,7.164152155296702,57.97016122176126,357.4917894099847,50.806009066464554,0.12443370808279063,-5.684341886080802e-14
3600000.0,550000.0,0.8,423.15,449.133601319282,7.164152155296702,64.07151722229551,392.2262362522832,56.90736506699881,0.1267047597860403,-5.684341886080802e-14
3600000.0,550000.0,0.8,433.15,482.5273084174589,7.164152155296702,68.63008681426442,421.0613737584912,61.46593465896771,0.12738332854270376,0.0
3600000.0,550000.0,0.8,443.15,513.3309692347327,7.164152155296702,72.57070519804431,447.9244161919851,65.4065530427476,0.12741594987003194,1.1368683772161603e-13
3600000.0,550000.0,0.8,453.15,542.8823305026626,7.164152155296702,76.15579656373116,473.8906860942281,68.99164440843445,0.12708397479902153,1.1368683772161603e-13
3600000.0,550000.0,0.85,413.15,408.2977984764492,7.164152155296702,61.59329629812134,353.8686543336246,54.42914414282463,0.13330746417425057,-5.684341886080802e-14
3600000.0,550000.0,0.85,423.15,449.133601319282,7.164152155296702,68.07598704868904,388.2217664258896,60.91183489339234,0.13562074784534117,0.0
3600000.0,550000.0,0.85,433.15,482.5273084174589,7.164152155296702,72.91946724015591,416.7719933325997,65.7553150848592,0.13627273304078147,-5.684341886080802e-14
3600000.0,550000.0,0.85,443.15,513.3309692347327,7.164152155296702,77.10637427292205,443.3887471171073,69.94222211762535,0.1362517095391582,1.1368683772161603e-13
3600000.0,550000.0,0.85,453.15,542.8823305026626,7.164152155296702,80.91553384896437,469.1309488089949,73.75138169366767,0.1358515051049464,1.1368683772161603e-13
3600000.0,550000.0,0.9,413.15,408.2977984764492,7.164152155296702,65.21643137448142,350.2455192572645,58.05227921918471,0.14218122026571053,-5.684341886080802e-14
3600000.0,550000.0,0.9,423.15,449.133601319282,7.164152155296702,72.08045687508246,384.2172965994962,64.91630471978576,0.14453673590464183,0.0
3600000.0,550000.0,0.9,433.15,482.5273084174589,7.164152155296702,77.20884766604739,412.4826129067082,70.04469551075069,0.14516213753885915,0.0
3600000.0,550000.0,0.9,443.15,513.3309692347327,7.164152155296702,81.64204334779991,438.85307804222947,74.47789119250321,0.14508746920828466,1.1368683772161603e-13
3600000.0,550000.0,0.9,453.15,542.8823305026626,7.164152155296702,85.67527113419747,464.3712115237618,78.51111897890077,0.14461903541087104,1.1368683772161603e-13
3600000.0,600000.0,0.7,413.15,399.69296027167644,7.107072579210391,48.15631808757945,358.64371476330734,41.04924550836906,0.10270194771623539,5.684341886080802e-14
3600000.0,600000.0,0.7,423.15,440.52876311450916,7.107072579210391,53.308839173984246,394.3269965197353,46.20176659477386,0.10487797951745632,0.0
3600000.0,600000.0,0.7,433.15,473.9224702126861,7.107072579210391,57.15172524160857,423.87781755028794,50.04465266239818,0.10559670791709713,0.0
3600000.0,600000.0,0.7,443.15,504.7261310299599,7.107072579210391,60.46991580498405,451.3632878041862,53.36284322577366,0.10572633344122638,5.684341886080802e-14
3600000.0,600000.0,0.7,453.15,534.2774922978898,7.107072579210391,63.486173393722154,477.898391483378,56.379100814511766,0.10552400508587631,0.0
3600000.0,600000.0,0.75,413.15,399.69296027167644,7.107072579210391,51.596055093835105,355.2039777570517,44.488982514624716,0.11130789615204877,5.684341886080802e-14
3600000.0,600000.0,0.75,423.15,440.52876311450916,7.107072579210391,57.11661340069736,390.5192222930222,50.00954082148697,0.11352162448581753,0.0
3600000.0,600000.0,0.75,433.15,473.9224702126861,7.107072579210391,61.23399133029487,419.79555146160163,54.12691875108448,0.11421049254489557,0.0
3600000.0,600000.0,0.75,443.15,504.7261310299599,7.107072579210391,64.78919550534,447.04400810383027,57.682122926129615,0.11428400350190246,5.684341886080802e-14
3600000.0,600000.0,0.75,453.15,534.2774922978898,7.107072579210391,68.02090006470226,473.36366481239793,60.91382748549187,0.11401159203526579,0.0
3600000.0,600000.0,0.8,413.15,399.69296027167644,7.107072579210391,55.03579210009077,351.76424075079603,47.92871952088038,0.11991384458786217,5.684341886080802e-14
3600000.0,600000.0,0.8,423.15,440.52876311450916,7.107072579210391,60.92438762741047,386.7114480663091,53.81731504820008,0.12216526945417872,0.0
3600000.0,600000.0,0.8,433.15,473.9224702126861,7.107072579210391,65.31625741898117,415.7132853729153,58.20918483977078,0.12282427717269401,5.684341886080802e-14
3600000.0,600000.0,0.8,443.15,504.7261310299599,7.107072579210391,69.10847520569595,442.72472840347433,62.001402626485564,0.12284167356257851,5.684341886080802e-14
3600000.0,600000.0,0.8,453.15,534.2774922978898,7.107072579210391,72.55562673568237,468.8289381414178,65.44855415647197,0.12249917898465525,0.0
3600000.0,600000.0,0.85,413.15,399.69296027167644,7.107072579210391,58.47552910634654,348.32450374454027,51.36845652713615,0.12851979302367586,5.684341886080802e-14
3600000.0,600000.0,0.85,423.15,440.52876311450916,7.107072579210391,64.7321618541237,382.90367383959585,57.625089274913314,0.1308089144225402,0.0
3600000.0,600000.0,0.85,433.15,473.9224702126861,7.107072579210391,69.39852350766748,411.631019284229,62.29145092845709,0.13143806180049247,5.684341886080802e-14
3600000.0,600000.0,0.85,443.15,504.7261310299599,7.107072579210391,73.42775490605203,438.4054487031182,66.32068232684163,0.1313993436232548,5.684341886080802e-14
3600000.0,600000.0,0.85,453.15,534.2774922978898,7.107072579210391,77.09035340666259,464.2942114704376,69.98328082745219,0.13098676593404493,0.0
3600000.0,600000.0,0.9,413.15,399.69296027167644,7.107072579210391,61.9152661126022,344.8847667382846,54.80819353339181,0.13712574145948925,5.684341886080802e-14
3600000.0,600000.0,0.9,423.15,440.52876311450916,7.107072579210391,68.53993608083681,379.09589961288276,61.43286350162642,0.1394525593909014,0.0
3600000.0,600000.0,0.9,433.15,473.9224702126861,7.107072579210391,73.48078959635389,407.5487531955426,66.37371701714349,0.14005184642829113,5.684341886080802e-14
3600000.0,600000.0,0.9,443.15,504.7261310299599,7.107072579210391,77.74703460640798,434.0861690027623,70.63996202719758,0.13995701368393088,5.684341886080802e-14
3600000.0,600000.0,0.9,453.15,534.2774922978898,7.107072579210391,81.62508007764269,459.7594847994575,74.5180074984323,0.1394743528834344,0.0
3600000.0,650000.0,0.7,413.15,391.5299844577384,7.046373705971579,45.79618335956521,352.7801748041448,38.74980965359363,0.09897022243969739,0.0
3600000.0,650000.0,0.7,423.15,432.3657873005712,7.046373705971579,50.7750382279274,388.6371227786153,43.72866452195582,0.10113812379784022,5.684341886080802e-14
3600000.0,650000.0,0.7,433.15,465.7594943987481,7.046373705971579,54.482116238251564,418.3237518664681,47.43574253227999,0.10184600228818759,-5.684341886080802e-14
3600000.0,650000.0,0.7,443.15,496.56315521602187,7.046373705971579,57.67956253980659,445.9299663821869,50.63318883383501,0.10196726902101273,0.0
3600000.0,650000.0,0.7,453.15,526.1145164839518,7.046373705971579,60.583694536227966,472.57719565369536,53.53732083025639,0.10175982443527475,1.1368683772161603e-13
3600000.0,650000.0,0.75,413.15,391.5299844577384,7.046373705971579,49.067339313819886,349.5090188498901,42.02096560784831,0.10732502560703377,0.0
3600000.0,650000.0,0.75,423.15,432.3657873005712,7.046373705971579,54.40182667277939,385.01033433376335,47.35545296680782,0.10952636484599404,0.0
3600000.0,650000.0,0.75,433.15,465.7594943987481,7.046373705971579,58.37369596955529,414.43217213516436,51.32732226358371,0.11020134400017434,0.0
3600000.0,650000.0,0.75,443.15,496.56315521602187,7.046373705971579,61.79953129264992,441.8099976293435,54.75315758667834,0.11026423731108051,0.0
3600000.0,650000.0,0.75,453.15,526.1145164839518,7.046373705971579,64.91110128881573,468.2497889011076,57.864727582844154,0.10998504274232322,1.1368683772161603e-13
3600000.0,650000.0,0.8,413.15,391.5299844577384,7.046373705971579,52.33849526807456,346.23786289563543,45.29212156210298,0.11567982877437014,0.0
3600000.0,650000.0,0.8,423.15,432.3657873005712,7.046373705971579,58.02861511763139,381.3835458889113,50.982241411659814,0.11791460589414787,5.684341886080802e-14
3600000.0,650000.0,0.8,433.15,465.7594943987481,7.046373705971579,62.26527570085903,410.54059240386067,55.218901994887446,0.11855668571216113,-5.684341886080802e-14
3600000.0,650000.0,0.8,443.15,496.56315521602187,7.046373705971579,65.91950004549325,437.6900288765002,58.873126339521676,0.11856120560114829,0.0
3600000.0,650000.0,0.8,453.15,526.1145164839518,7.046373705971579,69.23850804140349,463.92238214851983,62.192134335431916,0.11821026104937171,1.1368683772161603e-13
3600000.0,650000.0,0.85,413.15,391.5299844577384,7.046373705971579,55.60965122232912,342.9667069413809,48.563277516357545,0.12403463194170623,0.0
3600000.0,650000.0,0.85,423.15,432.3657873005712,7.046373705971579,61.65540356248338,377.75675744405936,54.609029856511796,0.12630284694230165,0.0
3600000.0,650000.0,0.85,433.15,465.7594943987481,7.046373705971579,66.15685543216264,406.64901267255703,59.11048172619107,0.12691202742414767,-5.684341886080802e-14
3600000.0,650000.0,0.85,443.15,496.56315521602187,7.046373705971579,70.03946879833657,433.5700601236569,62.993095092364996,0.12685817389121604,-5.684341886080802e-14
3600000.0,650000.0,0.85,453.15,526.1145164839518,7.046373705971579,73.56591479399114,459.59497539593224,66.51954108801957,0.12643547935642,0.0
3600000.0,650000.0,0.9,413.15,391.5299844577384,7.046373705971579,58.880807176583794,339.6955509871262,51.83443347061221,0.13238943510904258,0.0
3600000.0,650000.0,0.9,423.15,432.3657873005712,7.046373705971579,65.28219200733537,374.1299689992074,58.23581830136379,0.13469108799045548,0.0
3600000.0,650000.0,0.9,433.15,465.7594943987481,7.046373705971579,70.04843516346638,402.7574329412533,63.002061457494804,0.13526736913613446,0.0
3600000.0,650000.0,0.9,443.15,496.56315521602187,7.046373705971579,74.1594375511799,429.45009137081354,67.11306384520833,0.1351551421812838,0.0
3600000.0,650000.0,0.9,453.15,526.1145164839518,7.046373705971579,77.8933215465789,455.2675686433445,70.84694784060733,0.13466069766346847,0.0
3600000.0,700000.0,0.7,413.15,383.75118924813137,6.982407093386282,43.613845135187844,347.1197512063298,36.63143804180156,0.09545622024930293,0.0
3600000.0,700000.0,0.7,423.15,424.5869920909641,6.982407093386282,48.42967411569739,383.139725068653,41.44726702231111,0.09761784462165386,0.0
3600000.0,700000.0,0.7,433.15,457.98069918914103,6.982407093386282,52.00951082889922,412.9535954536281,45.02710373551294,0.09831659678068057,-5.684341886080802e-14
3600000.0,700000.0,0.7,443.15,488.78436000641483,6.982407093386282,55.09397383417829,440.67279326562283,48.111566740792014,0.0984310683348391,-5.684341886080802e-14
3600000.0,700000.0,0.7,453.15,518.3357212743447,6.982407093386282,57.893286778242214,467.4248415894888,50.91087968485593,0.09821989416374763,0.0
3600000.0,700000.0,0.75,413.15,383.75118924813137,6.982407093386282,46.72911978770117,344.00447655381646,39.746712694314894,0.10357417464214004,0.0
3600000.0,700000.0,0.75,423.15,424.5869920909641,6.982407093386282,51.88893655253295,379.6804626318174,44.90652945914667,0.10576520311655198,0.0
3600000.0,700000.0,0.75,433.15,457.98069918914103,6.982407093386282,55.72447588810628,409.2386303944211,48.74206879472,0.10642821603840134,-5.684341886080802e-14
3600000.0,700000.0,0.75,443.15,488.78436000641483,6.982407093386282,59.02925767947675,436.73750942032433,52.04685058609047,0.10648223397615957,0.0
3600000.0,700000.0,0.75,453.15,518.3357212743447,6.982407093386282,62.02852154811669,463.2896068196143,55.046114454730414,0.10619780230349128,0.0
3600000.0,700000.0,0.8,413.15,383.75118924813137,6.982407093386282,49.844394440214614,340.889201901303,42.86198734682833,0.11169212903497742,0.0
3600000.0,700000.0,0.8,423.15,424.5869920909641,6.982407093386282,55.34819898936851,376.22120019498186,48.36579189598223,0.11391256161145011,0.0
3600000.0,700000.0,0.8,433.15,457.98069918914103,6.982407093386282,59.43944094731333,405.523665335214,52.457033853927044,0.11453983529612208,0.0
3600000.0,700000.0,0.8,443.15,488.78436000641483,6.982407093386282,62.96454152477521,432.8022255750259,55.98213443138893,0.11453339961748002,0.0
3600000.0,700000.0,0.8,453.15,518.3357212743447,6.982407093386282,66.16375631799106,459.15437204973995,59.18134922460477,0.11417571044323467,0.0
3600000.0,700000.0,0.85,413.15,383.75118924813137,6.982407093386282,52.959669092728056,337.77392724878956,45.97726199934178,0.11981008342781484,0.0
3600000.0,700000.0,0.85,423.15,424.5869920909641,6.982407093386282,58.80746142620407,372.7619377581463,51.825054332817786,0.12205992010634824,0.0
3600000.0,700000.0,0.85,433.15,457.98069918914103,6.982407093386282,63.15440600652038,401.80870027600696,56.171998913134104,0.12265145455384285,-5.684341886080802e-14
3600000.0,700000.0,0.85,443.15,488.78436000641483,6.982407093386282,66.89982537007367,428.86694172972744,59.917418276687386,0.12258456525880047,0.0
3600000.0,700000.0,0.85,453.15,518.3357212743447,6.982407093386282,70.29899108786555,455.01913727986545,63.31658399447926,0.12215361858297832,0.0
3600000.0,700000.0,0.9,413.15,383.75118924813137,6.982407093386282,56.074943745241384,334.6586525962762,49.0925366518551,0.1279280378206519,0.0
3600000.0,700000.0,0.9,423.15,424.5869920909641,6.982407093386282,62.26672386303963,369.30267532131074,55.284316769653344,0.13020727860124637,0.0
3600000.0,700000.0,0.9,433.15,457.98069918914103,6.982407093386282,66.86937106572744,398.09373521679987,59.88696397234115,0.1307630738115636,0.0
3600000.0,700000.0,0.9,443.15,488.78436000641483,6.982407093386282,70.83510921537213,424.931657884429,63.85270212198584,0.13063573090012093,-5.684341886080802e-14
3600000.0,700000.0,0.9,453.15,518.3357212743447,6.982407093386282,74.43422585774003,450.88390250999095,67.45181876435375,0.13013152672272196,0.0
