boiler_Pa,condenser_Pa,expander_eff,boiler_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
800000.0,5000.0,0.7,453.15,2653.6898624896808,0.9988680333111261,521.7288035820629,2132.959926940929,520.7299355487518,0.1962286335375322,0.0
800000.0,5000.0,0.7,493.15,2746.156531122289,0.9988680333111261,544.5386514665023,2202.6167476890982,543.5397834331911,0.19792745871301784,-4.547473508864641e-13
800000.0,5000.0,0.7,533.15,2833.167709537934,0.9988680333111261,569.0962396559478,2265.0703379152974,568.0973716226366,0.20051667598431316,0.0
800000.0,5000.0,0.7,573.15,2918.114619941631,0.9988680333111261,595.6447794652465,2323.4687085096957,594.6459114319354,0.2037774347067387,0.0
800000.0,5000.0,0.7,613.15,3002.3773652677364,0.9988680333111261,624.1850069513432,2379.191226349704,623.186138918032,0.20756422764413546,4.547473508864641e-13
800000.0,5000.0,0.7,653.15,3086.637743984464,0.9988680333111261,654.6499221935728,2432.986689824202,653.6510541602617,0.2117679845761491,4.547473508864641e-13
800000.0,5000.0,0.7,693.15,3171.27312172533,0.9988680333111261,686.9539848258794,2485.318004932762,685.9551167925682,0.21630275616859346,0.0
800000.0,5000.0,0.7,733.15,3256.512453299582,0.9988680333111261,721.0114613910406,2536.4998599418523,720.0125933577294,0.2210992906316677,4.547473508864641e-13
800000.0,5000.0,0.7,773.15,3342.5051626204618,0.9988680333111261,756.7428901040782,2586.761140549694,755.7440220707671,0.22610107847321254,9.094947017729282e-13
800000.0,5000.0,0.7,813.15,3429.3541852144854,0.9988680333111261,794.0767358936803,2636.2763173541166,793.0778678603691,0.23126158017730877,-4.547473508864641e-13
800000.0,5000.0,0.75,453.15,2653.6898624896808,0.9988680333111261,558.9951466950672,2095.6935838279246,557.996278661756,0.2102718507347525,0.0
800000.0,5000.0,0.75,493.15,2746.156531122289,0.9988680333111261,583.4342694283952,2163.721129727205,582.435401395084,0.21209111527122473,0.0
800000.0,5000.0,0.75,533.15,2833.167709537934,0.9988680333111261,609.745971059944,2224.4206065113012,608.7471030266329,0.21486447871662157,0.0
800000.0,5000.0,0.75,573.15,2918.114619941631,0.9988680333111261,638.1908351413356,2280.922652833607,637.1919671080244,0.21835741569355135,0.0
800000.0,5000.0,0.75,613.15,3002.3773652677364,0.9988680333111261,668.7696503050108,2334.6065829960367,667.7707822716997,0.2224140076449555,4.547473508864641e-13
800000.0,5000.0,0.75,653.15,3086.637743984464,0.9988680333111261,701.4106309216851,2386.22598109609,700.4117628883739,0.22691738421633817,4.547473508864641e-13
800000.0,5000.0,0.75,693.15,3171.27312172533,0.9988680333111261,736.0221265991563,2436.2498631594854,735.0232585658451,0.2317754511683169,-4.547473508864641e-13
800000.0,5000.0,0.75,733.15,3256.512453299582,0.9988680333111261,772.5122800618294,2484.9990412710636,771.5134120285182,0.23691400634651377,0.0
800000.0,5000.0,0.75,773.15,3342.5051626204618,0.9988680333111261,810.7959536829413,2532.7080769708314,809.7970856496302,0.24227250108860396,4.547473508864641e-13
800000.0,5000.0,0.75,813.15,3429.3541852144854,0.9988680333111261,850.7965027432288,2579.556550504568,849.7976347099176,0.2478010694765166,0.0
800000.0,5000.0,0.8,453.15,2653.6898624896808,0.9988680333111261,596.2614898080718,2058.42724071492,595.2626217747606,0.22431506793197292,0.0
800000.0,5000.0,0.8,493.15,2746.156531122289,0.9988680333111261,622.3298873902885,2124.8255117653116,621.3310193569773,0.22625477182943177,0.0
800000.0,5000.0,0.8,533.15,2833.167709537934,0.9988680333111261,650.3957024639402,2183.770875107305,649.396834430629,0.2292122814489299,0.0
800000.0,5000.0,0.8,573.15,2918.114619941631,0.9988680333111261,680.7368908174248,2238.3765971575176,679.7380227841136,0.23293739668036406,0.0
800000.0,5000.0,0.8,613.15,3002.3773652677364,0.9988680333111261,713.3542936586784,2290.021939642369,712.3554256253673,0.23726378764577555,4.547473508864641e-13
800000.0,5000.0,0.8,653.15,3086.637743984464,0.9988680333111261,748.1713396497979,2339.4652723679774,747.1724716164867,0.24206678385652744,0.0
800000.0,5000.0,0.8,693.15,3171.27312172533,0.9988680333111261,785.0902683724337,2387.1817213862073,784.0914003391225,0.24724814616804053,0.0
800000.0,5000.0,0.8,733.15,3256.512453299582,0.9988680333111261,824.0130987326177,2433.4982226002758,823.0142306993065,0.25272872206135966,0.0
800000.0,5000.0,0.8,773.15,3342.5051626204618,0.9988680333111261,864.8490172618041,2478.6550133919686,863.8501492284929,0.25844392370399527,4.547473508864641e-13
800000.0,5000.0,0.8,813.15,3429.3541852144854,0.9988680333111261,907.5162695927773,2522.8367836550196,906.5174015594662,0.26434055877572443,-4.547473508864641e-13
800000.0,5000.0,0.85,453.15,2653.6898624896808,0.9988680333111261,633.5278329210765,2021.1608976019154,632.5289648877654,0.2383582851291934,0.0
800000.0,5000.0,0.85,493.15,2746.156531122289,0.9988680333111261,661.2255053521814,2085.929893803419,660.2266373188702,0.24041842838763866,0.0
800000.0,5000.0,0.85,533.15,2833.167709537934,0.9988680333111261,691.0454338679365,2143.121143703309,690.0465658346253,0.24356008418123828,0.0
800000.0,5000.0,0.85,573.15,2918.114619941631,0.9988680333111261,723.2829464935139,2195.8305414814286,722.2840784602027,0.24751737766717677,0.0
800000.0,5000.0,0.85,613.15,3002.3773652677364,0.9988680333111261,757.9389370123455,2245.437296288702,756.9400689790343,0.25211356764659537,4.547473508864641e-13
800000.0,5000.0,0.85,653.15,3086.637743984464,0.9988680333111261,794.9320483779102,2292.7045636398652,793.933180344599,0.2572161834967165,0.0
800000.0,5000.0,0.85,693.15,3171.27312172533,0.9988680333111261,834.1584101457107,2338.11357961293,833.1595421123995,0.262720841167764,4.547473508864641e-13
800000.0,5000.0,0.85,733.15,3256.512453299582,0.9988680333111261,875.5139174034065,2381.997403929487,874.5150493700953,0.2685434377762057,-4.547473508864641e-13
800000.0,5000.0,0.85,773.15,3342.5051626204618,0.9988680333111261,918.9020808406668,2424.601949813106,917.9032128073557,0.27461534631938656,4.547473508864641e-13
800000.0,5000.0,0.85,813.15,3429.3541852144854,0.9988680333111261,964.2360364423259,2466.117016805471,963.2371684090148,0.2808800480749323,-4.547473508864641e-13
800000.0,5000.0,0.9,453.15,2653.6898624896808,0.9988680333111261,670.7941760340808,1983.8945544889111,669.7953080007696,0.25240150232641373,0.0
800000.0,5000.0,0.9,493.15,2746.156531122289,0.9988680333111261,700.1211233140742,2047.034275841526,699.122255280763,0.25458208494584555,0.0
800000.0,5000.0,0.9,533.15,2833.167709537934,0.9988680333111261,731.6951652719328,2102.4714122993128,730.6962972386216,0.25790788691354666,0.0
800000.0,5000.0,0.9,573.15,2918.114619941631,0.9988680333111261,765.8290021696025,2153.28448580534,764.8301341362913,0.2620973586539893,0.0
800000.0,5000.0,0.9,613.15,3002.3773652677364,0.9988680333111261,802.5235803660131,2200.8526529350347,801.5247123327019,0.2669633476474154,0.0
800000.0,5000.0,0.9,653.15,3086.637743984464,0.9988680333111261,841.6927571060224,2245.943854911753,840.6938890727113,0.27236558313690556,0.0
800000.0,5000.0,0.9,693.15,3171.27312172533,0.9988680333111261,883.2265519189881,2289.0454378396535,882.2276838856769,0.2781935361674876,-4.547473508864641e-13
800000.0,5000.0,0.9,733.15,3256.512453299582,0.9988680333111261,927.0147360741953,2330.496585258698,926.0158680408841,0.2843581534910518,0.0
800000.0,5000.0,0.9,773.15,3342.5051626204618,0.9988680333111261,972.9551444195295,2370.5488862342436,971.9562763862183,0.29078676893477784,0.0
800000.0,5000.0,0.9,813.15,3429.3541852144854,0.9988680333111261,1020.9558032918744,2409.3972499559222,1019.9569352585632,0.29741953737414006,0.0
800000.0,8000.0,0.7,453.15,2617.5992991071735,0.9982266425536364,484.36875406112756,2134.2287716885994,483.37052741857394,0.1846617729395958,0.0
800000.0,8000.0,0.7,493.15,2710.0659677397816,0.9982266425536364,505.99591392953926,2205.0682804527964,504.99768728698564,0.18634147408159146,-4.547473508864641e-13
800000.0,8000.0,0.7,533.15,2797.077146155427,0.9982266425536364,529.5278759105993,2268.5474968873814,528.5296492680457,0.1889578376465261,-4.547473508864641e-13
800000.0,8000.0,0.7,573.15,2882.024056559124,0.9982266425536364,555.1477349413806,2327.874548260297,554.149508298827,0.19227789130963444,-4.547473508864641e-13
800000.0,8000.0,0.7,613.15,2966.286801885229,0.9982266425536364,582.8289900100143,2384.4560385177683,581.8307633674607,0.1961478448401136,0.0
800000.0,8000.0,0.7,653.15,3050.547180601957,0.9982266425536364,612.4892848683446,2439.0561223761656,611.491058225791,0.2004529096006727,4.547473508864641e-13
800000.0,8000.0,0.7,693.15,3135.1825583428226,0.9982266425536364,644.0332124277708,2492.1475725576056,643.0349857852171,0.20510288438358404,0.0
800000.0,8000.0,0.7,733.15,3220.4218899170746,0.9982266425536364,677.3680982606486,2544.05201829898,676.369871618095,0.2100252372944563,-4.547473508864641e-13
800000.0,8000.0,0.7,773.15,3306.4145992379545,0.9982266425536364,712.4092873490699,2595.003538531438,711.4110607065163,0.2151608757324259,0.0
800000.0,8000.0,0.7,813.15,3393.263621831978,0.9982266425536364,749.0811932146619,2645.18065525987,748.0829665721083,0.22046119899409058,0.0
800000.0,8000.0,0.75,453.15,2617.5992991071735,0.9982266425536364,518.9665222083507,2099.6310035413762,517.9682955657971,0.19787913900438042,0.0
800000.0,8000.0,0.75,493.15,2710.0659677397816,0.9982266425536364,542.1384792102208,2168.925715172115,541.1402525676672,0.19967788939801448,-4.547473508864641e-13
800000.0,8000.0,0.75,533.15,2797.077146155427,0.9982266425536364,567.3512956184992,2230.7240771794814,566.3530689759456,0.20248031762527394,0.0
800000.0,8000.0,0.75,573.15,2882.024056559124,0.9982266425536364,594.8011445800504,2288.2211386216272,593.8029179374968,0.20603676662104053,0.0
800000.0,8000.0,0.75,613.15,2966.286801885229,0.9982266425536364,624.459632153587,2342.825396374196,623.4614055110334,0.21018244261303098,0.0
800000.0,8000.0,0.75,653.15,3050.547180601957,0.9982266425536364,656.2385195017979,2395.3068877427127,655.2402928592443,0.21479434805199352,0.0
800000.0,8000.0,0.75,693.15,3135.1825583428226,0.9982266425536364,690.03558474404,2446.1452002413366,689.0373581014863,0.21977583291535466,-4.547473508864641e-13
800000.0,8000.0,0.75,733.15,3220.4218899170746,0.9982266425536364,725.751533850695,2495.668582708933,724.7533072081413,0.22504918050560252,0.0
800000.0,8000.0,0.75,773.15,3306.4145992379545,0.9982266425536364,763.2956650168607,2544.1171608636473,762.297438374307,0.2305510744327095,0.0
800000.0,8000.0,0.75,813.15,3393.263621831978,0.9982266425536364,802.5869927299949,2591.674855744537,801.5887660874413,0.2362294402739844,-4.547473508864641e-13
800000.0,8000.0,0.8,453.15,2617.5992991071735,0.9982266425536364,553.5642903555744,2065.0332353941526,552.5660637130208,0.21109650506916522,0.0
800000.0,8000.0,0.8,493.15,2710.0659677397816,0.9982266425536364,578.2810444909022,2132.7831498914334,577.2828178483486,0.21301430471443744,-4.547473508864641e-13
800000.0,8000.0,0.8,533.15,2797.077146155427,0.9982266425536364,605.1747153263991,2192.9006574715813,604.1764886838455,0.21600279760402177,0.0
800000.0,8000.0,0.8,573.15,2882.024056559124,0.9982266425536364,634.4545542187207,2248.5677289829573,633.456327576167,0.21979564193244683,-4.547473508864641e-13
800000.0,8000.0,0.8,613.15,2966.286801885229,0.9982266425536364,666.0902742971597,2301.194754230623,665.0920476546061,0.22421704038594836,0.0
800000.0,8000.0,0.8,653.15,3050.547180601957,0.9982266425536364,699.9877541352511,2351.5576531092593,698.9895274926974,0.22913578650331434,0.0
800000.0,8000.0,0.8,693.15,3135.1825583428226,0.9982266425536364,736.0379570603092,2400.142827925067,735.0397304177555,0.23444878144712528,0.0
800000.0,8000.0,0.8,733.15,3220.4218899170746,0.9982266425536364,774.1349694407414,2447.285147118887,773.1367427981878,0.2400731237167488,0.0
800000.0,8000.0,0.8,773.15,3306.4145992379545,0.9982266425536364,814.1820426846515,2493.2307831958565,813.1838160420979,0.24594127313299316,0.0
800000.0,8000.0,0.8,813.15,3393.263621831978,0.9982266425536364,856.0927922453279,2538.1690562292038,855.0945656027743,0.25199768155387825,0.0
800000.0,8000.0,0.85,453.15,2617.5992991071735,0.9982266425536364,588.162058502798,2030.435467246929,587.1638318602444,0.22431387113395002,0.0
800000.0,8000.0,0.85,493.15,2710.0659677397816,0.9982266425536364,614.4236097715836,2096.6405846107514,613.42538312903,0.22635072003086038,4.547473508864641e-13
800000.0,8000.0,0.85,533.15,2797.077146155427,0.9982266425536364,642.998135034299,2155.0772377636813,641.9999083917454,0.2295252775827696,0.0
800000.0,8000.0,0.85,573.15,2882.024056559124,0.9982266425536364,674.1079638573909,2208.914319344287,673.1097372148373,0.2335545172438531,-4.547473508864641e-13
800000.0,8000.0,0.85,613.15,2966.286801885229,0.9982266425536364,707.7209164407318,2259.564112087051,706.7226897981782,0.23825163815886558,0.0
800000.0,8000.0,0.85,653.15,3050.547180601957,0.9982266425536364,743.7369887687042,2307.8084184758063,742.7387621261506,0.24347722495463514,0.0
800000.0,8000.0,0.85,693.15,3135.1825583428226,0.9982266425536364,782.0403293765784,2354.140455608798,781.0421027340248,0.24912172997889592,-4.547473508864641e-13
800000.0,8000.0,0.85,733.15,3220.4218899170746,0.9982266425536364,822.5184050307879,2398.9017115288407,821.5201783882343,0.2550970669278951,-4.547473508864641e-13
800000.0,8000.0,0.85,773.15,3306.4145992379545,0.9982266425536364,865.0684203524422,2442.3444055280656,864.0701937098886,0.26133147183327676,4.547473508864641e-13
800000.0,8000.0,0.85,813.15,3393.263621831978,0.9982266425536364,909.598591760661,2484.663256713871,908.6003651181073,0.26776592283377204,0.0
800000.0,8000.0,0.9,453.15,2617.5992991071735,0.9982266425536364,622.7598266500212,1995.8376990997058,621.7616000074676,0.23753123719873465,0.0
800000.0,8000.0,0.9,493.15,2710.0659677397816,0.9982266425536364,650.5661750522652,2060.4980193300703,649.5679484097116,0.2396871353472834,-4.547473508864641e-13
800000.0,8000.0,0.9,533.15,2797.077146155427,0.9982266425536364,680.8215547421989,2117.2538180557817,679.8233280996453,0.24304775756151747,-4.547473508864641e-13
800000.0,8000.0,0.9,573.15,2882.024056559124,0.9982266425536364,713.7613734960607,2169.260909705617,712.7631468535071,0.2473133925552592,-4.547473508864641e-13
800000.0,8000.0,0.9,613.15,2966.286801885229,0.9982266425536364,749.3515585843045,2217.933469943478,748.3533319417509,0.25228623593178295,0.0
800000.0,8000.0,0.9,653.15,3050.547180601957,0.9982266425536364,787.4862234021574,2264.059183842353,786.4879967596038,0.25781866340595594,0.0
800000.0,8000.0,0.9,693.15,3135.1825583428226,0.9982266425536364,828.0427016928476,2308.138083292529,827.044475050294,0.26379467851066657,0.0
800000.0,8000.0,0.9,733.15,3220.4218899170746,0.9982266425536364,870.9018406208344,2350.518275938794,869.9036139782808,0.27012101013904133,0.0
800000.0,8000.0,0.9,773.15,3306.4145992379545,0.9982266425536364,915.9547980202329,2391.458027860275,914.9565713776793,0.2767216705335604,4.547473508864641e-13
800000.0,8000.0,0.9,813.15,3393.263621831978,0.9982266425536364,963.104391275994,2431.157457198538,962.1061646334404,0.2835341641136659,0.0
800000.0,12000.0,0.7,453.15,2584.530206482441,0.9965363825397798,450.7520894394638,2134.7746534255166,449.75555305692404,0.174018300087521,4.547473508864641e-13
800000.0,12000.0,0.7,493.15,2676.996875115049,0.9965363825397798,471.29581419406924,2206.6975973035196,470.29927781152946,0.17568166858294051,0.0
800000.0,12000.0,0.7,533.15,2764.008053530694,0.9965363825397798,493.8882220131303,2271.1163679001033,492.89168563059053,0.1783249817239062,0.0
800000.0,12000.0,0.7,573.15,2848.9549639343913,0.9965363825397798,518.657336509997,2331.2941638069337,517.6608001274572,0.1817019948299114,4.547473508864641e-13
800000.0,12000.0,0.7,613.15,2933.217709260496,0.9965363825397798,545.5517053785012,2388.662540264535,544.5551689959614,0.1856511254779145,0.0
800000.0,12000.0,0.7,653.15,3017.478087977224,0.9965363825397798,574.4749047683845,2443.9997195913793,573.4783683858446,0.19005220640070256,0.0
800000.0,12000.0,0.7,693.15,3102.11346571809,0.9965363825397798,605.3224888982381,2497.7875132023914,604.3259525156983,0.19481104066443503,4.547473508864641e-13
800000.0,12000.0,0.7,733.15,3187.352797292342,0.9965363825397798,637.9954248663541,2550.3539088085276,636.9988884838143,0.19985201795827096,4.547473508864641e-13
800000.0,12000.0,0.7,773.15,3273.3455066132215,0.9965363825397798,672.4043002455682,2601.937742750193,671.4077638630283,0.20511362534341898,0.0
800000.0,12000.0,0.7,813.15,3360.1945292072455,0.9965363825397798,708.469817150434,2652.7212484393513,707.4732807678942,0.2105453343901506,0.0
800000.0,12000.0,0.75,453.15,2584.530206482441,0.9965363825397798,482.94866725656857,2102.578075608412,481.9521308740288,0.18647571990654663,4.547473508864641e-13
800000.0,12000.0,0.75,493.15,2676.996875115049,0.9965363825397798,504.9598009222173,2173.0336105753713,503.96326453967754,0.18825694912999058,4.547473508864641e-13
800000.0,12000.0,0.75,533.15,2764.008053530694,0.9965363825397798,529.1659521569251,2235.8386377563083,528.1694157743852,0.19108823329936075,4.547473508864641e-13
800000.0,12000.0,0.75,573.15,2848.9549639343913,0.9965363825397798,555.704289117854,2294.247211199077,554.7077527353142,0.1947056937570069,4.547473508864641e-13
800000.0,12000.0,0.75,613.15,2933.217709260496,0.9965363825397798,584.5196843341087,2349.6945613089274,583.5231479515688,0.19893618741947489,0.0
800000.0,12000.0,0.75,653.15,3017.478087977224,0.9965363825397798,615.5088265375551,2402.9657978222085,614.5122901550153,0.20365095362364524,0.0
800000.0,12000.0,0.75,693.15,3102.11346571809,0.9965363825397798,648.5598095338265,2454.550192566803,647.5632731512867,0.2087490610216561,4.547473508864641e-13
800000.0,12000.0,0.75,733.15,3187.352797292342,0.9965363825397798,683.5665266425228,2504.782807032359,682.569990259983,0.2141494944769925,4.547473508864641e-13
800000.0,12000.0,0.75,773.15,3273.3455066132215,0.9965363825397798,720.4331788345376,2553.908864161224,719.4366424519977,0.21978634427636862,0.0
800000.0,12000.0,0.75,813.15,3360.1945292072455,0.9965363825397798,759.0748040897506,2602.1162615000344,758.0782677072108,0.22560547049222787,4.547473508864641e-13
800000.0,12000.0,0.8,453.15,2584.530206482441,0.9965363825397798,515.1452450736733,2070.381497791307,514.1487086911335,0.19893313972557225,4.547473508864641e-13
800000.0,12000.0,0.8,493.15,2676.996875115049,0.9965363825397798,538.6237876503649,2139.369623847224,537.627251267825,0.20083222967704042,4.547473508864641e-13
800000.0,12000.0,0.8,533.15,2764.008053530694,0.9965363825397798,564.4436823007204,2200.5609076125133,563.4471459181806,0.20385148487481555,0.0
800000.0,12000.0,0.8,573.15,2848.9549639343913,0.9965363825397798,592.7512417257111,2257.2002585912196,591.7547053431713,0.2077093926841024,4.547473508864641e-13
800000.0,12000.0,0.8,613.15,2933.217709260496,0.9965363825397798,623.487663289716,2310.72658235332,622.4911269071762,0.2122212493610352,4.547473508864641e-13
800000.0,12000.0,0.8,653.15,3017.478087977224,0.9965363825397798,656.5427483067257,2361.931876053038,655.5462119241859,0.21724970084658787,0.0
800000.0,12000.0,0.8,693.15,3102.11346571809,0.9965363825397798,691.7971301694149,2411.312871931215,690.8005937868751,0.2226870813788772,4.547473508864641e-13
800000.0,12000.0,0.8,733.15,3187.352797292342,0.9965363825397798,729.1376284186905,2459.211705256191,728.1410920361507,0.22844697099571373,4.547473508864641e-13
800000.0,12000.0,0.8,773.15,3273.3455066132215,0.9965363825397798,768.4620574235068,2505.879985572254,767.465521040967,0.2344590632093182,4.547473508864641e-13
800000.0,12000.0,0.8,813.15,3360.1945292072455,0.9965363825397798,809.6797910290672,2551.511274560718,808.6832546465274,0.24066560659430516,0.0
800000.0,12000.0,0.85,453.15,2584.530206482441,0.9965363825397798,547.3418228907776,2038.184919974203,546.3452865082378,0.21139055954459768,4.547473508864641e-13
800000.0,12000.0,0.85,493.15,2676.996875115049,0.9965363825397798,572.2877743785125,2105.705637119076,571.2912379959727,0.21340751022409032,4.547473508864641e-13
800000.0,12000.0,0.85,533.15,2764.008053530694,0.9965363825397798,599.7214124445156,2165.283177468718,598.7248760619758,0.2166147364502703,0.0
800000.0,12000.0,0.85,573.15,2848.9549639343913,0.9965363825397798,629.7981943335682,2220.1533059833628,628.8016579510283,0.2207130916111979,4.547473508864641e-13
800000.0,12000.0,0.85,613.15,2933.217709260496,0.9965363825397798,662.4556422453229,2271.758603397713,661.4591058627831,0.22550631130259535,0.0
800000.0,12000.0,0.85,653.15,3017.478087977224,0.9965363825397798,697.5766700758958,2320.897954283868,696.580133693356,0.23084844806953037,0.0
800000.0,12000.0,0.85,693.15,3102.11346571809,0.9965363825397798,735.0344508050038,2368.075551295626,734.0379144224639,0.2366251017360984,0.0
800000.0,12000.0,0.85,733.15,3187.352797292342,0.9965363825397798,774.7087301948587,2413.640603480023,773.7121938123189,0.24274444751443514,4.547473508864641e-13
800000.0,12000.0,0.85,773.15,3273.3455066132215,0.9965363825397798,816.4909360124758,2457.8511069832853,815.494399629936,0.2491317821422677,4.547473508864641e-13
800000.0,12000.0,0.85,813.15,3360.1945292072455,0.9965363825397798,860.2847779683839,2500.906287621401,859.288241585844,0.25572574269638243,4.547473508864641e-13
800000.0,12000.0,0.9,453.15,2584.530206482441,0.9965363825397798,579.5384007078824,2005.9883421570983,578.5418643253425,0.22384797936362333,4.547473508864641e-13
800000.0,12000.0,0.9,493.15,2676.996875115049,0.9965363825397798,605.9517611066606,2072.041650390928,604.9552247241207,0.22598279077114036,4.547473508864641e-13
800000.0,12000.0,0.9,533.15,2764.008053530694,0.9965363825397798,634.9991425883104,2130.0054473249234,634.0026062057706,0.22937798802572487,0.0
800000.0,12000.0,0.9,573.15,2848.9549639343913,0.9965363825397798,666.8451469414252,2183.1063533755055,665.8486105588854,0.23371679053829342,4.547473508864641e-13
800000.0,12000.0,0.9,613.15,2933.217709260496,0.9965363825397798,701.4236212009304,2232.7906244421056,700.4270848183905,0.23879137324415572,0.0
800000.0,12000.0,0.9,653.15,3017.478087977224,0.9965363825397798,738.6105918450663,2279.8640325146976,737.6140554625265,0.24444719529247302,0.0
800000.0,12000.0,0.9,693.15,3102.11346571809,0.9965363825397798,778.2717714405921,2324.8382306600374,777.2752350580523,0.2505631220933195,4.547473508864641e-13
800000.0,12000.0,0.9,733.15,3187.352797292342,0.9965363825397798,820.279831971027,2368.0695017038547,819.2832955884871,0.2570419240331565,4.547473508864641e-13
800000.0,12000.0,0.9,773.15,3273.3455066132215,0.9965363825397798,864.5198146014451,2409.822228394316,863.5232782189053,0.2638045010752173,4.547473508864641e-13
800000.0,12000.0,0.9,813.15,3360.1945292072455,0.9965363825397798,910.889764907701,2450.3013006820843,909.8932285251611,0.2707858787984599,0.0
800000.0,20000.0,0.7,453.15,2540.022789915809,0.9915666477385675,406.42669345405045,2134.587663109497,405.43512680631187,0.159618696499865,0.0
800000.0,20000.0,0.7,493.15,2632.489458548417,0.9915666477385675,425.513129005678,2207.967896190478,424.52156235793944,0.16126239783388352,0.0
800000.0,20000.0,0.7,533.15,2719.5006369640623,0.9915666477385675,446.84177666185934,2273.6504269499414,445.85021001412076,0.1639456170570526,0.0
800000.0,20000.0,0.7,573.15,2804.4475473677594,0.9915666477385675,470.46658559952164,2334.9725284159767,469.47501895178306,0.16740374388261603,-4.547473508864641e-13
800000.0,20000.0,0.7,613.15,2888.7102926938646,0.9915666477385675,496.302542433186,2393.3993169084174,495.3109757854474,0.17146439954127263,0.0
800000.0,20000.0,0.7,653.15,2972.9706714105923,0.9915666477385675,524.2343014921779,2449.727936566153,523.2427348444394,0.17599996524559564,0.0
800000.0,20000.0,0.7,693.15,3057.606049151458,0.9915666477385675,554.1452593778301,2504.452356421367,553.1536927300916,0.18091071375385392,-4.547473508864641e-13
800000.0,20000.0,0.7,733.15,3142.84538072571,0.9915666477385675,585.9278306360179,2557.909116737431,584.9362639882794,0.18611678053764533,0.0
800000.0,20000.0,0.7,773.15,3228.8380900465895,0.9915666477385675,619.4862038212563,2610.3434528730722,618.4946371735177,0.1915533142030647,-4.547473508864641e-13
800000.0,20000.0,0.7,813.15,3315.6871126406136,0.9915666477385675,654.427070914661,2662.2516083736914,653.4355042669225,0.19707393432142226,0.0
800000.0,20000.0,0.75,453.15,2540.022789915809,0.9915666477385675,435.4571715579112,2105.5571850056363,434.4656049101726,0.1710479160403806,0.0
800000.0,20000.0,0.75,493.15,2632.489458548417,0.9915666477385675,455.90692393465525,2177.574101261501,454.9153572869167,0.1728080451793193,-4.547473508864641e-13
800000.0,20000.0,0.75,533.15,2719.5006369640623,0.9915666477385675,478.7590464234208,2241.73315718838,477.7674797756822,0.175682062096901,0.0
800000.0,20000.0,0.75,573.15,2804.4475473677594,0.9915666477385675,504.07134171377356,2301.3677723017245,503.079775066035,0.1793864091122771,0.0
800000.0,20000.0,0.75,613.15,2888.7102926938646,0.9915666477385675,531.7527240355564,2357.9491353060466,530.7611573878179,0.18373637492490014,0.0
800000.0,20000.0,0.75,653.15,2972.9706714105923,0.9915666477385675,561.6796087416192,2412.282629316712,560.6880420938807,0.1885952147075335,0.0
800000.0,20000.0,0.75,693.15,3057.606049151458,0.9915666477385675,593.7270636191042,2464.870552180093,592.7354969713657,0.19385607152885528,-4.547473508864641e-13
800000.0,20000.0,0.75,733.15,3142.84538072571,0.9915666477385675,627.7798185385903,2516.0571288348588,626.7882518908518,0.19943337198030436,-4.547473508864641e-13
800000.0,20000.0,0.75,773.15,3228.8380900465895,0.9915666477385675,663.7352183799176,2566.094438314411,662.743651732179,0.2052576292924667,-4.547473508864641e-13
800000.0,20000.0,0.75,813.15,3315.6871126406136,0.9915666477385675,701.1718616942796,2615.506817594073,700.1802950465411,0.2111720048544983,0.0
800000.0,20000.0,0.8,453.15,2540.022789915809,0.9915666477385675,464.48764966177197,2076.5267069017755,463.4960830140334,0.18247713558089623,0.0
800000.0,20000.0,0.8,493.15,2632.489458548417,0.9915666477385675,486.3007188636321,2147.1803063325237,485.3091522158935,0.18435369252475495,0.0
800000.0,20000.0,0.8,533.15,2719.5006369640623,0.9915666477385675,510.67631618498217,2209.815887426819,509.6847495372436,0.18741850713674937,0.0
800000.0,20000.0,0.8,573.15,2804.4475473677594,0.9915666477385675,537.676097828025,2267.763016187473,536.6845311802865,0.19136907434193803,0.0
800000.0,20000.0,0.8,613.15,2888.7102926938646,0.9915666477385675,567.2029056379268,2322.4989537036763,566.2113389901883,0.1960083503085276,0.0
800000.0,20000.0,0.8,653.15,2972.9706714105923,0.9915666477385675,599.1249159910604,2374.8373220672706,598.1333493433219,0.20119046416947134,0.0
800000.0,20000.0,0.8,693.15,3057.606049151458,0.9915666477385675,633.3088678603777,2425.288747938819,632.3173012126392,0.20680142930385648,0.0
800000.0,20000.0,0.8,733.15,3142.84538072571,0.9915666477385675,669.6318064411632,2474.2051409322858,668.6402397934247,0.21274996342296354,-4.547473508864641e-13
800000.0,20000.0,0.8,773.15,3228.8380900465895,0.9915666477385675,707.9842329385788,2521.8454237557494,706.9926662908402,0.2189619443818686,0.0
800000.0,20000.0,0.8,813.15,3315.6871126406136,0.9915666477385675,747.9166524738981,2568.762026814454,746.9250858261596,0.22527007538757432,0.0
800000.0,20000.0,0.85,453.15,2540.022789915809,0.9915666477385675,493.5181277656327,2047.4962287979147,492.5265611178941,0.19390635512141183,4.547473508864641e-13
800000.0,20000.0,0.85,493.15,2632.489458548417,0.9915666477385675,516.6945137926093,2116.7865114035467,515.7029471448708,0.19589933987019076,-4.547473508864641e-13
800000.0,20000.0,0.85,533.15,2719.5006369640623,0.9915666477385675,542.5935859465432,2177.898617665258,541.6020192988046,0.19915495217659762,0.0
800000.0,20000.0,0.85,573.15,2804.4475473677594,0.9915666477385675,571.2808539422764,2234.1582600732218,570.2892872945379,0.2033517395715989,0.0
800000.0,20000.0,0.85,613.15,2888.7102926938646,0.9915666477385675,602.6530872402974,2287.048772101306,601.6615205925589,0.20828032569215513,0.0
800000.0,20000.0,0.85,653.15,2972.9706714105923,0.9915666477385675,636.5702232405017,2337.392014817829,635.5786565927632,0.2137857136314092,4.547473508864641e-13
800000.0,20000.0,0.85,693.15,3057.606049151458,0.9915666477385675,672.8906721016513,2385.7069436975457,671.8991054539127,0.2197467870788577,-4.547473508864641e-13
800000.0,20000.0,0.85,733.15,3142.84538072571,0.9915666477385675,711.483794343736,2432.3531530297128,710.4922276959975,0.22606655486562266,0.0
800000.0,20000.0,0.85,773.15,3228.8380900465895,0.9915666477385675,752.2332474972401,2477.596409197088,751.2416808495016,0.2326662594712706,0.0
800000.0,20000.0,0.85,813.15,3315.6871126406136,0.9915666477385675,794.6614432535167,2522.0172360348356,793.6698766057782,0.23936814592065034,0.0
800000.0,20000.0,0.9,453.15,2540.022789915809,0.9915666477385675,522.5486058694935,2018.465750694054,521.557039221755,0.2053355746619275,4.547473508864641e-13
800000.0,20000.0,0.9,493.15,2632.489458548417,0.9915666477385675,547.0883087215861,2086.3927164745696,546.0967420738476,0.20744498721562638,0.0
800000.0,20000.0,0.9,533.15,2719.5006369640623,0.9915666477385675,574.5108557081046,2145.981347903696,573.5192890603661,0.21089139721644604,4.547473508864641e-13
800000.0,20000.0,0.9,573.15,2804.4475473677594,0.9915666477385675,604.8856100565279,2200.5535039589704,603.8940434087893,0.21533440480125982,-4.547473508864641e-13
800000.0,20000.0,0.9,613.15,2888.7102926938646,0.9915666477385675,638.1032688426678,2251.598590498935,637.1117021949293,0.2205523010757826,0.0
800000.0,20000.0,0.9,653.15,2972.9706714105923,0.9915666477385675,674.015530489943,2299.946707568388,673.0239638422045,0.22638096309334704,0.0
800000.0,20000.0,0.9,693.15,3057.606049151458,0.9915666477385675,712.4724763429249,2346.1251394562723,711.4809096951864,0.23269214485385892,-4.547473508864641e-13
800000.0,20000.0,0.9,733.15,3142.84538072571,0.9915666477385675,753.3357822463089,2390.50116512714,752.3442155985704,0.23938314630828184,-4.547473508864641e-13
800000.0,20000.0,0.9,773.15,3228.8380900465895,0.9915666477385675,796.4822620559008,2433.3473946384274,795.4906954081623,0.24637057456067238,0.0
800000.0,20000.0,0.9,813.15,3315.6871126406136,0.9915666477385675,841.4062340331357,2475.2724452552166,840.4146673853971,0.25346621645372647,0.0
800000.0,30000.0,0.7,453.15,2502.180556686824,0.9837421499221819,369.55663474071866,2133.6076640960273,368.57289259079647,0.14730067804492478,4.547473508864641e-13
800000.0,30000.0,0.7,493.15,2594.647225319432,0.9837421499221819,387.4052230973416,2208.2257443720127,386.4214809474194,0.1489302581008277,0.0
800000.0,30000.0,0.7,533.15,2681.658403735077,0.9837421499221819,407.6604105442623,2274.981735340737,406.6766683943401,0.151651182651717,4.547473508864641e-13
800000.0,30000.0,0.7,573.15,2766.6053141387742,0.9837421499221819,430.3132261234373,2337.275830165259,429.3294839735151,0.15518277282972778,4.547473508864641e-13
800000.0,30000.0,0.7,613.15,2850.8680594648795,0.9837421499221819,455.250149075693,2396.6016525391083,454.2664069257708,0.1593431886185005,4.547473508864641e-13
800000.0,30000.0,0.7,653.15,2935.128438181607,0.9837421499221819,482.3397612018031,2453.772419129726,481.35601905188093,0.1639982812302736,4.547473508864641e-13
800000.0,30000.0,0.7,693.15,3019.763815922473,0.9837421499221819,511.45513220821135,2509.2924258641838,510.47139005828916,0.16904348193282498,4.547473508864641e-13
800000.0,30000.0,0.7,733.15,3105.003147496725,0.9837421499221819,542.4814119516705,2563.5054776949764,541.4976698017483,0.1743952080171988,4.547473508864641e-13
800000.0,30000.0,0.7,773.15,3190.9958568176044,0.9837421499221819,574.6764950261535,2617.303103941373,573.6927528762313,0.17978486297640572,0.0
800000.0,30000.0,0.7,813.15,3277.8448794116284,0.9837421499221819,607.044439679191,2671.7841818823595,606.0606975292689,0.18489608868802127,4.547473508864641e-13
800000.0,30000.0,0.75,453.15,2502.180556686824,0.9837421499221819,395.95353722219824,2107.2107616145477,394.96979507227604,0.1578502374725754,4.547473508864641e-13
800000.0,30000.0,0.75,493.15,2594.647225319432,0.9837421499221819,415.0770247471519,2180.5539427222025,414.0932825972297,0.15959521531727686,0.0
800000.0,30000.0,0.75,533.15,2681.658403735077,0.9837421499221819,436.77901129742384,2245.863134587575,435.79526914750164,0.16250961290987537,4.547473508864641e-13
800000.0,30000.0,0.75,573.15,2766.6053141387742,0.9837421499221819,461.0498851322541,2306.539171156442,460.0661429823319,0.16629265498448859,4.547473508864641e-13
800000.0,30000.0,0.75,613.15,2850.8680594648795,0.9837421499221819,487.76801686681387,2364.0837847479875,486.7842747168917,0.1707494926328731,4.547473508864641e-13
800000.0,30000.0,0.75,653.15,2935.128438181607,0.9837421499221819,516.7926012876462,2419.319579043883,515.8088591377241,0.17573638428486688,4.547473508864641e-13
800000.0,30000.0,0.75,693.15,3019.763815922473,0.9837421499221819,547.987641651655,2472.75991642074,547.0038995017329,0.18114128549309574,4.547473508864641e-13
800000.0,30000.0,0.75,733.15,3105.003147496725,0.9837421499221819,581.2300842339326,2524.7568054127146,580.2463420840105,0.18687463893613412,0.0
800000.0,30000.0,0.75,773.15,3190.9958568176044,0.9837421499221819,615.72481609945,2576.2547828680767,614.7410739495278,0.1926486593945666,0.0
800000.0,30000.0,0.75,813.15,3277.8448794116284,0.9837421499221819,650.4047567991335,2628.423864762417,649.4210146492113,0.19812438920714945,4.547473508864641e-13
800000.0,30000.0,0.8,453.15,2502.180556686824,0.9837421499221819,422.35043970367826,2080.8138591330676,421.36669755375607,0.1683997969002262,4.547473508864641e-13
800000.0,30000.0,0.8,493.15,2594.647225319432,0.9837421499221819,442.74882639696216,2152.882141072392,441.76508424703997,0.17026017253372602,0.0
800000.0,30000.0,0.8,533.15,2681.658403735077,0.9837421499221819,465.89761205058545,2216.7445338344137,464.91386990066326,0.17336804316803373,4.547473508864641e-13
800000.0,30000.0,0.8,573.15,2766.6053141387742,0.9837421499221819,491.7865441410709,2275.8025121476253,490.8028019911487,0.17740253713924942,4.547473508864641e-13
800000.0,30000.0,0.8,613.15,2850.8680594648795,0.9837421499221819,520.2858846579352,2331.565916956866,519.302142508013,0.18215579664724588,4.547473508864641e-13
800000.0,30000.0,0.8,653.15,2935.128438181607,0.9837421499221819,551.2454413734894,2384.8667389580396,550.2616992235672,0.18747448733946018,4.547473508864641e-13
800000.0,30000.0,0.8,693.15,3019.763815922473,0.9837421499221819,584.5201510950989,2436.227406977296,583.5364089451767,0.19323908905336654,4.547473508864641e-13
800000.0,30000.0,0.8,733.15,3105.003147496725,0.9837421499221819,619.978756516195,2486.0081331304523,618.9950143662728,0.1993540698550695,0.0
800000.0,30000.0,0.8,773.15,3190.9958568176044,0.9837421499221819,656.7731371727465,2535.20646179478,655.7893950228244,0.20551245581272748,4.547473508864641e-13
800000.0,30000.0,0.8,813.15,3277.8448794116284,0.9837421499221819,693.765073919076,2585.0635476424745,692.7813317691539,0.21135268972627766,0.0
800000.0,30000.0,0.85,453.15,2502.180556686824,0.9837421499221819,448.7473421851583,2054.416956651588,447.7636000352361,0.178949356327877,0.0
800000.0,30000.0,0.85,493.15,2594.647225319432,0.9837421499221819,470.420628046772,2125.2103394225824,469.4368858968498,0.180925129750175,0.0
800000.0,30000.0,0.85,533.15,2681.658403735077,0.9837421499221819,495.01621280374707,2187.6259330812522,494.0324706538249,0.18422647342619208,4.547473508864641e-13
800000.0,30000.0,0.85,573.15,2766.6053141387742,0.9837421499221819,522.5232031498878,2245.0658531388085,521.5394609999656,0.18851241929401027,4.547473508864641e-13
800000.0,30000.0,0.85,613.15,2850.8680594648795,0.9837421499221819,552.8037524490561,2299.0480491657454,551.820010299134,0.1935621006616185,4.547473508864641e-13
800000.0,30000.0,0.85,653.15,2935.128438181607,0.9837421499221819,585.6982814593324,2350.4138988721966,584.7145393094103,0.19921259039405342,4.547473508864641e-13
800000.0,30000.0,0.85,693.15,3019.763815922473,0.9837421499221819,621.0526605385421,2399.6948975338532,620.06891838862,0.20533689261363716,0.0
800000.0,30000.0,0.85,733.15,3105.003147496725,0.9837421499221819,658.7274287984567,2447.2594608481904,657.7436866485345,0.2118335007740047,4.547473508864641e-13
800000.0,30000.0,0.85,773.15,3190.9958568176044,0.9837421499221819,697.8214582460434,2494.158140721483,696.8377160961213,0.2183762522308885,0.0
800000.0,30000.0,0.85,813.15,3277.8448794116284,0.9837421499221819,737.125391039018,2541.7032305225325,736.1416488890959,0.22458099024540568,0.0
800000.0,30000.0,0.9,453.15,2502.180556686824,0.9837421499221819,475.1442446666383,2028.0200541701076,474.1605025167161,0.18949891575552782,4.547473508864641e-13
800000.0,30000.0,0.9,493.15,2594.647225319432,0.9837421499221819,498.09242969658226,2097.538537772772,497.10868754666006,0.19159008696662416,0.0
800000.0,30000.0,0.9,533.15,2681.658403735077,0.9837421499221819,524.1348135569086,2158.5073323280903,523.1510714069865,0.19508490368435044,4.547473508864641e-13
800000.0,30000.0,0.9,573.15,2766.6053141387742,0.9837421499221819,553.2598621587045,2214.3291941299917,552.2761200087824,0.19962230144877108,4.547473508864641e-13
800000.0,30000.0,0.9,613.15,2850.8680594648795,0.9837421499221819,585.321620240177,2266.5301813746246,584.3378780902549,0.20496840467599112,0.0
800000.0,30000.0,0.9,653.15,2935.128438181607,0.9837421499221819,620.1511215451756,2315.9610587863535,619.1673793952534,0.21095069344864673,4.547473508864641e-13
800000.0,30000.0,0.9,693.15,3019.763815922473,0.9837421499221819,657.5851699819858,2363.1623880904094,656.6014278320637,0.2174346961739079,0.0
800000.0,30000.0,0.9,733.15,3105.003147496725,0.9837421499221819,697.4761010807189,2408.510788565928,696.4923589307967,0.22431293169294006,4.547473508864641e-13
800000.0,30000.0,0.9,773.15,3190.9958568176044,0.9837421499221819,738.8697793193398,2453.1098196481867,737.8860371694177,0.23124004864904935,0.0
800000.0,30000.0,0.9,813.15,3277.8448794116284,0.9837421499221819,780.48570815896,2498.3429134025905,779.5019660090379,0.23780929076453372,0.0
1300000.0,5000.0,0.7,493.15,2721.2824100424027,1.6269092013960471,583.7820740950015,2139.1272451487976,582.1551648936054,0.2139267731806396,-4.547473508864641e-13
1300000.0,5000.0,0.7,533.15,2815.2378255682024,1.6269092013960471,610.288868618655,2206.5758661509435,608.6619594172589,0.21620267882498062,-4.547473508864641e-13
1300000.0,5000.0,0.7,573.15,2904.2544435477043,1.6269092013960471,638.1050199443927,2267.7763328047076,636.4781107429966,0.21915370127333061,0.0
1300000.0,5000.0,0.7,613.15,2991.181139758799,1.6269092013960471,667.5454983439115,2325.262550616283,665.9185891425154,0.22262730273707643,4.547473508864641e-13
1300000.0,5000.0,0.7,653.15,3077.31663222254,1.6269092013960471,698.6872904031342,2380.256251020802,697.0603812017381,0.22651565129919632,-4.547473508864641e-13
1300000.0,5000.0,0.7,693.15,3163.340861577448,1.6269092013960471,731.520832924665,2433.4469378541794,729.8939237232689,0.23073514858569374,-4.547473508864641e-13
1300000.0,5000.0,0.7,733.15,3249.6477417829187,1.6269092013960471,766.004466791579,2485.2701841927355,764.377557590183,0.2352185893141782,0.0
1300000.0,5000.0,0.7,773.15,3336.4843487551107,1.6269092013960471,802.0863023630734,2536.0249555934333,800.4593931616773,0.23991102894288716,-4.547473508864641e-13
1300000.0,5000.0,0.7,813.15,3424.015281276073,1.6269092013960471,839.7131157260267,2585.9290747514424,838.0862065246306,0.24476707540051923,0.0
1300000.0,5000.0,0.75,493.15,2721.2824100424027,1.6269092013960471,625.4807936732154,2097.4285255705836,623.8538844718194,0.2292499603016574,-4.547473508864641e-13
1300000.0,5000.0,0.75,533.15,2815.2378255682024,1.6269092013960471,653.8809306628443,2162.983804106754,652.2540214614482,0.23168700545922905,-4.547473508864641e-13
1300000.0,5000.0,0.75,573.15,2904.2544435477043,1.6269092013960471,683.6839499404202,2222.19740280868,682.0570407390242,0.23484755003279068,0.0
1300000.0,5000.0,0.75,613.15,2991.181139758799,1.6269092013960471,715.2273196541909,2277.580729306004,713.6004104527948,0.23856810307059426,0.0
1300000.0,5000.0,0.75,653.15,3077.31663222254,1.6269092013960471,748.5935254319292,2330.3500159920072,746.9666162305331,0.24273310338268603,-4.547473508864641e-13
1300000.0,5000.0,0.75,693.15,3163.340861577448,1.6269092013960471,783.7723209907124,2381.1954497881316,782.1454117893163,0.24725296640947117,-4.547473508864641e-13
1300000.0,5000.0,0.75,733.15,3249.6477417829187,1.6269092013960471,820.7190715624062,2430.5555794219085,819.0921623610101,0.2520556772444558,0.0
1300000.0,5000.0,0.75,773.15,3336.4843487551107,1.6269092013960471,859.3781811032928,2478.733076853214,857.7512719018968,0.2570823604258584,0.0
1300000.0,5000.0,0.75,813.15,3424.015281276073,1.6269092013960471,899.6926239921711,2525.949566485298,898.065714790775,0.2622843769716124,0.0
1300000.0,5000.0,0.8,493.15,2721.2824100424027,1.6269092013960471,667.1795132514299,2055.7298059923687,665.5526040500338,0.24457314742267533,0.0
1300000.0,5000.0,0.8,533.15,2815.2378255682024,1.6269092013960471,697.4729927070341,2119.391742062564,695.846083505638,0.24717133209347764,4.547473508864641e-13
1300000.0,5000.0,0.8,573.15,2904.2544435477043,1.6269092013960471,729.2628799364487,2176.618472812652,727.6359707350526,0.25054139879225107,-4.547473508864641e-13
1300000.0,5000.0,0.8,613.15,2991.181139758799,1.6269092013960471,762.9091409644703,2229.898907995724,761.2822317630743,0.25450890340411214,4.547473508864641e-13
1300000.0,5000.0,0.8,653.15,3077.31663222254,1.6269092013960471,798.4997604607246,2280.4437809632113,796.8728512593285,0.2589505554661759,0.0
1300000.0,5000.0,0.8,693.15,3163.340861577448,1.6269092013960471,836.0238090567598,2328.943961722084,834.3968998553637,0.26377078423324857,-4.547473508864641e-13
1300000.0,5000.0,0.8,733.15,3249.6477417829187,1.6269092013960471,875.4336763332333,2375.8409746510815,873.8067671318372,0.26889276517473343,0.0
1300000.0,5000.0,0.8,773.15,3336.4843487551107,1.6269092013960471,916.6700598435127,2421.4411981129933,915.0431506421166,0.27425369190882976,4.547473508864641e-13
1300000.0,5000.0,0.8,813.15,3424.015281276073,1.6269092013960471,959.6721322583161,2465.9700582191526,958.04522305692,0.27980167854270577,0.0
1300000.0,5000.0,0.85,493.15,2721.2824100424027,1.6269092013960471,708.8782328296444,2014.0310864141543,707.2513236282483,0.2598963345436933,0.0
1300000.0,5000.0,0.85,533.15,2815.2378255682024,1.6269092013960471,741.0650547512239,2075.7996800183746,739.4381455498278,0.2626556587277262,-4.547473508864641e-13
1300000.0,5000.0,0.85,573.15,2904.2544435477043,1.6269092013960471,774.8418099324764,2131.039542816624,773.2149007310803,0.2662352475517112,0.0
1300000.0,5000.0,0.85,613.15,2991.181139758799,1.6269092013960471,810.5909622747498,2182.2170866854453,808.9640530733537,0.27044970373763005,-4.547473508864641e-13
1300000.0,5000.0,0.85,653.15,3077.31663222254,1.6269092013960471,848.40599548952,2230.5375459344164,846.779086288124,0.27516800754966575,-4.547473508864641e-13
1300000.0,5000.0,0.85,693.15,3163.340861577448,1.6269092013960471,888.2752971228073,2276.692473656037,886.6483879214112,0.28028860205702605,-4.547473508864641e-13
1300000.0,5000.0,0.85,733.15,3249.6477417829187,1.6269092013960471,930.1482811040598,2321.1263698802545,928.5213719026638,0.2857298531050109,0.0
1300000.0,5000.0,0.85,773.15,3336.4843487551107,1.6269092013960471,973.9619385837321,2364.1493193727742,972.3350293823361,0.291425023391801,0.0
1300000.0,5000.0,0.85,813.15,3424.015281276073,1.6269092013960471,1019.651640524461,2405.990549953008,1018.0247313230649,0.2973189801137991,-4.547473508864641e-13
1300000.0,5000.0,0.9,493.15,2721.2824100424027,1.6269092013960471,750.5769524078588,1972.3323668359399,748.9500432064627,0.27521952166471125,0.0
1300000.0,5000.0,0.9,533.15,2815.2378255682024,1.6269092013960471,784.6571167954137,2032.2076179741846,783.0302075940176,0.2781399853619748,0.0
1300000.0,5000.0,0.9,573.15,2904.2544435477043,1.6269092013960471,820.4207399285044,2085.4606128205955,818.7938307271083,0.2819290963111714,0.0
1300000.0,5000.0,0.9,613.15,2991.181139758799,1.6269092013960471,858.2727835850292,2134.535265375165,856.6458743836331,0.2863905040711479,4.547473508864641e-13
1300000.0,5000.0,0.9,653.15,3077.31663222254,1.6269092013960471,898.3122305183155,2180.6313109056205,896.6853213169194,0.2913854596331556,0.0
1300000.0,5000.0,0.9,693.15,3163.340861577448,1.6269092013960471,940.5267851888551,2224.4409855899885,938.899875987459,0.2968064198808036,0.0
1300000.0,5000.0,0.9,733.15,3249.6477417829187,1.6269092013960471,984.862885874887,2266.411765109427,983.2359766734909,0.30256694103528853,4.547473508864641e-13
1300000.0,5000.0,0.9,773.15,3336.4843487551107,1.6269092013960471,1031.253817323952,2306.8574406325547,1029.626908122556,0.3085963548747724,-4.547473508864641e-13
1300000.0,5000.0,0.9,813.15,3424.015281276073,1.6269092013960471,1079.6311487906053,2346.011041686864,1078.0042395892092,0.31483628168489225,0.0
1300000.0,8000.0,0.7,493.15,2685.189869001528,1.6282454690057493,546.8254685475961,2139.9926459229378,545.1972230785904,0.2030386116722981,0.0
1300000.0,8000.0,0.7,533.15,2779.145284527328,1.6282454690057493,572.2244812217103,2208.5490487746233,570.5962357527046,0.20531356850232124,0.0
1300000.0,8000.0,0.7,573.15,2868.16190250683,1.6282454690057493,599.0673384822253,2270.7228094936104,597.4390930132196,0.20830033774977838,0.0
1300000.0,8000.0,0.7,613.15,2955.088598717924,1.6282454690057493,627.6216305682873,2329.0952136186424,625.9933850992816,0.21183574170022215,0.0
1300000.0,8000.0,0.7,653.15,3041.2240911816657,1.6282454690057493,657.940865814094,2384.9114708365773,656.3126203450882,0.2158054127770895,0.0
1300000.0,8000.0,0.7,693.15,3127.2483205365734,1.6282454690057493,690.0017819718905,2438.8747840336887,688.3735365028848,0.22012116274308963,0.0
1300000.0,8000.0,0.7,733.15,3213.5552007420442,1.6282454690057493,723.7537644777406,2491.4296817333093,722.1255190087348,0.22471234315252725,0.0
1300000.0,8000.0,0.7,773.15,3300.391807714236,1.6282454690057493,759.1385797252734,2542.8814734579682,757.5103342562677,0.2295213351595668,4.547473508864641e-13
1300000.0,8000.0,0.7,813.15,3387.9227402351985,1.6282454690057493,796.0982511605788,2593.4527345436254,794.4700056915731,0.23450062666907773,0.0
1300000.0,8000.0,0.75,493.15,2685.189869001528,1.6282454690057493,585.8844305867101,2100.933683883824,584.2561851177044,0.21758468250699775,0.0
1300000.0,8000.0,0.75,533.15,2779.145284527328,1.6282454690057493,613.0976584518328,2167.6758715445008,611.4694129828271,0.22002067196239605,4.547473508864641e-13
1300000.0,8000.0,0.75,573.15,2868.16190250683,1.6282454690057493,641.8578626595274,2227.932285316308,640.2296171905217,0.2232194830532225,0.0
1300000.0,8000.0,0.75,613.15,2955.088598717924,1.6282454690057493,672.4517470374508,2284.265097149479,670.8235015684451,0.2270062230484339,0.0
1300000.0,8000.0,0.75,653.15,3041.2240911816657,1.6282454690057493,704.9366419436722,2337.915694706999,703.3083964746664,0.23125832736692428,0.0
1300000.0,8000.0,0.75,693.15,3127.2483205365734,1.6282454690057493,739.2876235413114,2389.588942464268,737.6593780723057,0.23588129322130008,0.0
1300000.0,8000.0,0.75,733.15,3213.5552007420442,1.6282454690057493,775.4504619404366,2439.732984270613,773.8222164714309,0.24079941626418835,4.547473508864641e-13
1300000.0,8000.0,0.75,773.15,3300.391807714236,1.6282454690057493,813.3627639913643,2488.6572891918777,811.7345185223586,0.24595095546687362,0.0
1300000.0,8000.0,0.75,813.15,3387.9227402351985,1.6282454690057493,852.9624119577632,2536.588573746441,851.3341664887574,0.25128500020920064,0.0
1300000.0,8000.0,0.8,493.15,2685.189869001528,1.6282454690057493,624.9433926258241,2061.8747218447097,623.3151471568184,0.23213075334169736,0.0
1300000.0,8000.0,0.8,533.15,2779.145284527328,1.6282454690057493,653.9708356819549,2126.8026943143786,652.3425902129492,0.23472777542247075,4.547473508864641e-13
1300000.0,8000.0,0.8,573.15,2868.16190250683,1.6282454690057493,684.6483868368291,2185.1417611390066,683.0201413678234,0.23813862835666647,0.0
