boiler_Pa,condenser_Pa,expander_eff,boiler_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
2000000.0,20000.0,0.75,813.15,3302.809996845159,2.5164169217395247,801.2985990297339,2504.0278147371646,798.7821821079943,0.24184926861399547,0.0
2000000.0,20000.0,0.8,493.15,2567.6903032063638,2.5164169217395247,575.4738860355089,1994.732834092594,572.9574691137694,0.22314118972926666,4.547473508864641e-13
2000000.0,20000.0,0.8,533.15,2674.5208437072038,2.5164169217395247,605.3549901270527,2071.682270501891,602.8385732053132,0.225400588903135,0.0
2000000.0,20000.0,0.8,573.15,2770.2427970879303,2.5164169217395247,635.764112827119,2136.9951011825506,633.2476959053795,0.22858924010958437,4.547473508864641e-13
2000000.0,20000.0,0.8,613.15,2861.333517281552,2.5164169217395247,667.676596925681,2196.1733372776107,665.1601800039415,0.232465099222647,-4.547473508864641e-13
2000000.0,20000.0,0.8,653.15,2950.3043425551045,2.5164169217395247,701.3796072316826,2251.441152245162,698.8631903099431,0.2368783383563386,-4.547473508864641e-13
2000000.0,20000.0,0.8,693.15,3038.3834652747196,2.5164169217395247,736.9524806286772,2303.947401567782,734.4360637069377,0.2417193458629267,0.0
2000000.0,20000.0,0.8,733.15,3126.2469409474256,2.5164169217395247,774.3924387853905,2354.370919083775,771.876021863651,0.24690180796457808,0.0
2000000.0,20000.0,0.8,773.15,3214.30171041393,2.5164169217395247,813.6637697118148,2403.154357623855,811.1473527900753,0.25235569833474586,-4.547473508864641e-13
2000000.0,20000.0,0.8,813.15,3302.809996845159,2.5164169217395247,854.718505631716,2450.6079081351822,852.2020887099765,0.2580233466424042,0.0
2000000.0,20000.0,0.85,493.15,2567.6903032063638,2.5164169217395247,611.4410039127283,1958.7657162153746,608.9245869909888,0.23714876604495627,4.547473508864641e-13
2000000.0,20000.0,0.85,533.15,2674.5208437072038,2.5164169217395247,643.1896770099933,2033.8475836189502,640.6732600882538,0.23954693103090738,0.0
2000000.0,20000.0,0.85,573.15,2770.2427970879303,2.5164169217395247,675.4993698788136,2097.259844130856,672.9829529570741,0.2429328410002587,4.547473508864641e-13
2000000.0,20000.0,0.85,613.15,2861.333517281552,2.5164169217395247,709.4063842335362,2154.4435499697556,706.8899673117967,0.24704913392388697,-4.547473508864641e-13
2000000.0,20000.0,0.85,653.15,2950.3043425551045,2.5164169217395247,745.2158326836624,2207.604926793182,742.6994157619229,0.2517365429217752,-4.547473508864641e-13
2000000.0,20000.0,0.85,693.15,3038.3834652747196,2.5164169217395247,783.0120106679694,2257.8878715284895,780.4955937462299,0.2568785680498891,4.547473508864641e-13
2000000.0,20000.0,0.85,733.15,3126.2469409474256,2.5164169217395247,822.7919662094773,2305.9713916596884,820.2755492877378,0.2623834792267398,-4.547473508864641e-13
2000000.0,20000.0,0.85,773.15,3214.30171041393,2.5164169217395247,864.5177553188032,2352.3003720168667,862.0013383970637,0.26817685956619713,-4.547473508864641e-13
2000000.0,20000.0,0.85,813.15,3302.809996845159,2.5164169217395247,908.1384122336982,2397.1880015332,905.6219953119587,0.27419742467081304,4.547473508864641e-13
2000000.0,20000.0,0.9,493.15,2567.6903032063638,2.5164169217395247,647.4081217899476,1922.7985983381552,644.8917048682081,0.2511563423606459,4.547473508864641e-13
2000000.0,20000.0,0.9,533.15,2674.5208437072038,2.5164169217395247,681.0243638929338,1996.0128967360097,678.5079469711943,0.2536932731586798,0.0
2000000.0,20000.0,0.9,573.15,2770.2427970879303,2.5164169217395247,715.2346269305087,2057.5245870791605,712.7182100087692,0.25727644189093324,4.547473508864641e-13
2000000.0,20000.0,0.9,613.15,2861.333517281552,2.5164169217395247,751.1361715413914,2112.7137626619005,748.6197546196519,0.261633168625127,-4.547473508864641e-13
2000000.0,20000.0,0.9,653.15,2950.3043425551045,2.5164169217395247,789.0520581356432,2163.7687013412014,786.5356412139037,0.2665947474872122,-4.547473508864641e-13
2000000.0,20000.0,0.9,693.15,3038.3834652747196,2.5164169217395247,829.0715407072618,2211.828341489197,826.5551237855223,0.27203779023685154,4.547473508864641e-13
2000000.0,20000.0,0.9,733.15,3126.2469409474256,2.5164169217395247,871.191493633564,2257.5718642356014,868.6750767118245,0.27786515048890154,-4.547473508864641e-13
2000000.0,20000.0,0.9,773.15,3214.30171041393,2.5164169217395247,915.3717409257916,2301.4463864098784,912.8553240040521,0.2839980207976484,-4.547473508864641e-13
2000000.0,20000.0,0.9,813.15,3302.809996845159,2.5164169217395247,961.5583188356809,2343.7680949312175,959.0419019139414,0.29037150269922196,0.0
2000000.0,30000.0,0.7,493.15,2529.840452638737,2.516209762564453,468.74924840291214,2063.6074139983893,466.2330386403477,0.18429345540508124,0.0
2000000.0,30000.0,0.7,533.15,2636.6709931395776,2.516209762564453,493.5761324939244,2145.6110704082175,491.0599227313599,0.18624239581239427,0.0
2000000.0,30000.0,0.7,573.15,2732.392946520303,2.516209762564453,519.0884633450149,2215.820692937853,516.5722535824505,0.18905489206459275,-4.547473508864641e-13
2000000.0,30000.0,0.7,613.15,2823.4836667139257,2.516209762564453,546.0398379132058,2279.960038563284,543.5236281506413,0.19250107041816686,4.547473508864641e-13
2000000.0,30000.0,0.7,653.15,2912.4544919874784,2.516209762564453,574.6406618056167,2340.330039944426,572.1244520430522,0.19644064949925816,0.0
2000000.0,30000.0,0.7,693.15,3000.533614707093,2.516209762564453,604.9389199996097,2398.1109044700474,602.4227102370452,0.2007718584735311,0.0
2000000.0,30000.0,0.7,733.15,3088.3970903797995,2.516209762564453,636.9192804113752,2453.9940197309884,634.4030706488107,0.20541499427808171,4.547473508864641e-13
2000000.0,30000.0,0.7,773.15,3176.4518598463037,2.516209762564453,670.5419216568037,2508.426147952064,668.0257118942392,0.2103056307381162,0.0
2000000.0,30000.0,0.7,813.15,3264.960146277532,2.516209762564453,705.7587551961587,2561.717600843938,703.2425454335943,0.21539085132030777,0.0
2000000.0,30000.0,0.75,493.15,2529.840452638737,2.516209762564453,502.231337574549,2030.1253248267526,499.71512781198453,0.1975283173651363,0.0
2000000.0,30000.0,0.75,533.15,2636.6709931395776,2.516209762564453,528.8315705292043,2110.3556323729376,526.3153607666399,0.1996135893086674,0.0
2000000.0,30000.0,0.75,573.15,2732.392946520303,2.516209762564453,556.1662107268018,2178.742945556066,553.6500009642373,0.2026245901671315,0.0
2000000.0,30000.0,0.75,613.15,2823.4836667139257,2.516209762564453,585.0426834784346,2240.9571929980552,582.5264737158701,0.20631480202392524,4.547473508864641e-13
2000000.0,30000.0,0.75,653.15,2912.4544919874784,2.516209762564453,615.6864233631608,2299.284278386882,613.1702136005963,0.21053383504789627,0.0
2000000.0,30000.0,0.75,693.15,3000.533614707093,2.516209762564453,648.1488428567247,2354.9009816129324,645.6326330941603,0.21517260460925908,0.0
2000000.0,30000.0,0.75,733.15,3088.3970903797995,2.516209762564453,682.4135147264735,2408.49978541589,679.897304963909,0.2201456888693992,4.547473508864641e-13
2000000.0,30000.0,0.75,773.15,3176.4518598463037,2.516209762564453,718.437773203718,2460.5302964051502,715.9215634411536,0.2253840432751889,0.0
2000000.0,30000.0,0.75,813.15,3264.960146277532,2.516209762564453,756.1700948530278,2511.3062611870687,753.6538850904633,0.2308309600500711,0.0
2000000.0,30000.0,0.8,493.15,2529.840452638737,2.516209762564453,535.7134267461854,1996.643235655116,533.1972169836209,0.21076317932519117,0.0
2000000.0,30000.0,0.8,533.15,2636.6709931395776,2.516209762564453,564.0870085644848,2075.1001943376573,561.5707988019203,0.21298478280494074,0.0
2000000.0,30000.0,0.8,573.15,2732.392946520303,2.516209762564453,593.2439581085886,2141.6651981742793,590.7277483460241,0.21619428826967024,-4.547473508864641e-13
2000000.0,30000.0,0.8,613.15,2823.4836667139257,2.516209762564453,624.0455290436638,2201.954347432826,621.5293192810993,0.2201285336296838,0.0
2000000.0,30000.0,0.8,653.15,2912.4544919874784,2.516209762564453,656.7321849207049,2258.238516829338,654.2159751581404,0.2246270205965344,-4.547473508864641e-13
2000000.0,30000.0,0.8,693.15,3000.533614707093,2.516209762564453,691.3587657138398,2311.6910587558173,688.8425559512754,0.22957335074498708,0.0
2000000.0,30000.0,0.8,733.15,3088.3970903797995,2.516209762564453,727.9077490415717,2363.0055511007918,725.3915392790072,0.23487638346071663,4.547473508864641e-13
2000000.0,30000.0,0.8,773.15,3176.4518598463037,2.516209762564453,766.3336247506328,2412.6344448582354,763.8174149880683,0.2404624558122617,0.0
2000000.0,30000.0,0.8,813.15,3264.960146277532,2.516209762564453,806.5814345098962,2460.8949215302,804.0652247473317,0.24627106877983423,4.547473508864641e-13
2000000.0,30000.0,0.85,493.15,2529.840452638737,2.516209762564453,569.1955159178218,1963.1611464834798,566.6793061552573,0.22399804128524603,0.0
2000000.0,30000.0,0.85,533.15,2636.6709931395776,2.516209762564453,599.3424465997653,2039.844756302377,596.8262368372008,0.22635597630121407,-4.547473508864641e-13
2000000.0,30000.0,0.85,573.15,2732.392946520303,2.516209762564453,630.3217054903754,2104.5874507924923,627.8054957278109,0.229763986372209,0.0
2000000.0,30000.0,0.85,613.15,2823.4836667139257,2.516209762564453,663.0483746088925,2162.9515018675975,660.532164846328,0.23394226523544218,0.0
2000000.0,30000.0,0.85,653.15,2912.4544919874784,2.516209762564453,697.7779464782491,2217.192755271794,695.2617367156846,0.23872020614517253,-4.547473508864641e-13
2000000.0,30000.0,0.85,693.15,3000.533614707093,2.516209762564453,734.5686885709548,2268.481135898702,732.0524788083903,0.24397409688071503,4.547473508864641e-13
2000000.0,30000.0,0.85,733.15,3088.3970903797995,2.516209762564453,773.4019833566696,2317.511316785694,770.8857735941051,0.24960707805203394,4.547473508864641e-13
2000000.0,30000.0,0.85,773.15,3176.4518598463037,2.516209762564453,814.2294762975475,2364.7385933113205,811.7132665349831,0.25554086834933454,0.0
2000000.0,30000.0,0.85,813.15,3264.960146277532,2.516209762564453,856.9927741667647,2410.483581873332,854.4765644042002,0.2617111775095974,0.0
2000000.0,30000.0,0.9,493.15,2529.840452638737,2.516209762564453,602.6776050894587,1929.6790573118428,600.1613953268942,0.23723290324530108,0.0
2000000.0,30000.0,0.9,533.15,2636.6709931395776,2.516209762564453,634.5978846350456,2004.5893182670966,632.0816748724811,0.23972716979748734,-4.547473508864641e-13
2000000.0,30000.0,0.9,573.15,2732.392946520303,2.516209762564453,667.3994528721622,2067.5097034107057,664.8832431095977,0.24333368447474774,-4.547473508864641e-13
2000000.0,30000.0,0.9,613.15,2823.4836667139257,2.516209762564453,702.0512201741217,2123.9486563023684,699.5350104115572,0.24775599684120073,0.0
2000000.0,30000.0,0.9,653.15,2912.4544919874784,2.516209762564453,738.8237080357927,2176.14699371425,736.3074982732282,0.2528133916938105,0.0
2000000.0,30000.0,0.9,693.15,3000.533614707093,2.516209762564453,777.7786114280699,2225.271213041587,775.2624016655054,0.258374843016443,4.547473508864641e-13
2000000.0,30000.0,0.9,733.15,3088.3970903797995,2.516209762564453,818.8962176717678,2272.017082470596,816.3800079092033,0.26433777264335134,0.0
2000000.0,30000.0,0.9,773.15,3176.4518598463037,2.516209762564453,862.1253278444619,2316.842741764406,859.6091180818975,0.2706192808864072,0.0
2000000.0,30000.0,0.9,813.15,3264.960146277532,2.516209762564453,907.4041138236332,2360.072242216463,904.8879040610688,0.27715128623936053,4.547473508864641e-13
3000000.0,5000.0,0.7,533.15,2744.9361208420255,3.761225896267133,666.6956117433887,2082.001734994904,662.9343858471216,0.24151177173615337,0.0
3000000.0,5000.0,0.7,573.15,2852.824579675016,3.761225896267133,700.3838705809372,2156.2019349903453,696.6226446846701,0.24418698915025017,9.094947017729282e-13
3000000.0,5000.0,0.7,613.15,2950.873828126419,3.761225896267133,733.5813550717197,2221.053698950966,729.8201291754526,0.24732339357214503,4.547473508864641e-13
3000000.0,5000.0,0.7,653.15,3044.361918779884,3.761225896267133,767.3766402207445,2280.746504455406,763.6154143244775,0.25082938057197823,9.094947017729282e-13
3000000.0,5000.0,0.7,693.15,3135.6153787967555,3.761225896267133,802.2034855758674,2337.173119117155,798.4422596796003,0.2546365428230519,4.547473508864641e-13
3000000.0,5000.0,0.7,733.15,3225.8341799015657,3.761225896267133,838.2486075924164,2391.3467982054167,834.4873816961493,0.2586888646959569,-4.547473508864641e-13
3000000.0,5000.0,0.7,773.15,3315.7060805335914,3.761225896267133,875.5907122835265,2443.8765941463316,871.8294863872594,0.26293931525045106,4.547473508864641e-13
3000000.0,5000.0,0.7,813.15,3405.657658486712,3.761225896267133,914.2574723807596,2495.16141200222,910.4962464844925,0.26734814176509664,-4.547473508864641e-13
3000000.0,5000.0,0.75,533.15,2744.9361208420255,3.761225896267133,714.3167268679165,2034.380619870376,710.5555009716494,0.25886048698054304,4.547473508864641e-13
3000000.0,5000.0,0.75,573.15,2852.824579675016,3.761225896267133,750.411289908147,2106.174515663136,746.6500640118799,0.2617230899268737,4.547473508864641e-13
3000000.0,5000.0,0.75,613.15,2950.873828126419,3.761225896267133,785.9800232911282,2168.655030731558,782.2187973948611,0.26508039413244266,4.547473508864641e-13
3000000.0,5000.0,0.75,653.15,3044.361918779884,3.761225896267133,822.1892573793693,2225.933887296782,818.4280314831022,0.2688340129451859,0.0
3000000.0,5000.0,0.75,693.15,3135.6153787967555,3.761225896267133,859.5037345455722,2279.8728701474497,855.7425086493051,0.2729105471404096,9.094947017729282e-13
3000000.0,5000.0,0.75,733.15,3225.8341799015657,3.761225896267133,898.123508134732,2331.4718976631007,894.3622822384649,0.27724992431748485,4.547473508864641e-13
3000000.0,5000.0,0.75,773.15,3315.7060805335914,3.761225896267133,938.1329060180643,2381.334400411794,934.3716801217972,0.28180172108965407,4.547473508864641e-13
3000000.0,5000.0,0.75,813.15,3405.657658486712,3.761225896267133,979.561577550814,2429.8573068321652,975.800351654547,0.2865233236884236,0.0
3000000.0,5000.0,0.8,533.15,2744.9361208420255,3.761225896267133,761.9378419924443,1986.7595047458483,758.1766160961772,0.27620920222493267,0.0
3000000.0,5000.0,0.8,573.15,2852.824579675016,3.761225896267133,800.4387092353567,2056.147096335926,796.6774833390896,0.2792591907034972,4.547473508864641e-13
3000000.0,5000.0,0.8,613.15,2950.873828126419,3.761225896267133,838.3786915105371,2116.256362512149,834.61746561427,0.2828373946927405,4.547473508864641e-13
3000000.0,5000.0,0.8,653.15,3044.361918779884,3.761225896267133,877.0018745379941,2171.1212701381564,873.240648641727,0.2868386453183935,9.094947017729282e-13
3000000.0,5000.0,0.8,693.15,3135.6153787967555,3.761225896267133,916.8039835152771,2222.572621177745,913.04275761901,0.29118455145776717,4.547473508864641e-13
3000000.0,5000.0,0.8,733.15,3225.8341799015657,3.761225896267133,957.9984086770476,2271.5969971207855,954.2371827807805,0.2958109839390128,-4.547473508864641e-13
3000000.0,5000.0,0.8,773.15,3315.7060805335914,3.761225896267133,1000.6750997526021,2318.792206677256,996.913873856335,0.30066412692885713,0.0
3000000.0,5000.0,0.8,813.15,3405.657658486712,3.761225896267133,1044.8656827208683,2364.553201662111,1041.1044568246011,0.3056985056117505,0.0
3000000.0,5000.0,0.85,533.15,2744.9361208420255,3.761225896267133,809.558957116972,1939.1383896213206,805.7977312207049,0.29355791746932225,0.0
3000000.0,5000.0,0.85,573.15,2852.824579675016,3.761225896267133,850.4661285625664,2006.1196770087167,846.7049026662993,0.29679529148012074,0.0
3000000.0,5000.0,0.85,613.15,2950.873828126419,3.761225896267133,890.7773597299451,2063.8576942927407,887.016133833678,0.300594395253038,4.547473508864641e-13
3000000.0,5000.0,0.85,653.15,3044.361918779884,3.761225896267133,931.8144916966185,2116.3086529795323,928.0532658003514,0.30484327769160097,4.547473508864641e-13
3000000.0,5000.0,0.85,693.15,3135.6153787967555,3.761225896267133,974.1042324849819,2165.27237220804,970.3430065887148,0.3094585557751248,9.094947017729282e-13
3000000.0,5000.0,0.85,733.15,3225.8341799015657,3.761225896267133,1017.8733092193627,2211.7220965784704,1014.1120833230956,0.31437204356054055,-4.547473508864641e-13
3000000.0,5000.0,0.85,773.15,3315.7060805335914,3.761225896267133,1063.2172934871396,2256.2500129427194,1059.4560675908724,0.31952653276806003,-4.547473508864641e-13
3000000.0,5000.0,0.85,813.15,3405.657658486712,3.761225896267133,1110.1697878909226,2299.2490964920567,1106.4085619946554,0.3248736875350774,0.0
3000000.0,5000.0,0.9,533.15,2744.9361208420255,3.761225896267133,857.1800722414996,1891.517274496793,853.4188463452325,0.31090663271371183,0.0
3000000.0,5000.0,0.9,573.15,2852.824579675016,3.761225896267133,900.4935478897766,1956.0922576815065,896.7323219935095,0.3143313922567444,4.547473508864641e-13
3000000.0,5000.0,0.9,613.15,2950.873828126419,3.761225896267133,943.1760279493542,2011.4590260733316,939.4148020530871,0.3183513958133358,4.547473508864641e-13
3000000.0,5000.0,0.9,653.15,3044.361918779884,3.761225896267133,986.6271088552433,2061.4960358209078,982.8658829589762,0.3228479100648086,0.0
3000000.0,5000.0,0.9,693.15,3135.6153787967555,3.761225896267133,1031.4044814546867,2107.9721232383354,1027.6432555584195,0.32773256009248236,4.547473508864641e-13
3000000.0,5000.0,0.9,733.15,3225.8341799015657,3.761225896267133,1077.7482097616787,2151.8471960361544,1073.9869838654115,0.3329331031820686,-4.547473508864641e-13
3000000.0,5000.0,0.9,773.15,3315.7060805335914,3.761225896267133,1125.7594872216773,2193.7078192081813,1121.99826132541,0.338388938607263,0.0
3000000.0,5000.0,0.9,813.15,3405.657658486712,3.761225896267133,1175.4738930609772,2233.9449913220024,1171.71266716471,0.3440488694584044,-4.547473508864641e-13
3000000.0,8000.0,0.7,533.15,2708.836840983431,3.7693009815964325,631.5690928605022,2081.0370491045255,627.7997918789058,0.23175991347304103,0.0
3000000.0,8000.0,0.7,573.15,2816.7252998164217,3.7693009815964325,664.0770099895033,2156.417590808515,660.3077090079069,0.23442389254321036,4.547473508864641e-13
3000000.0,8000.0,0.7,613.15,2914.7745482678247,3.7693009815964325,696.2746356513263,2222.2692135980947,692.5053346697299,0.23758452779178682,4.547473508864641e-13
3000000.0,8000.0,0.7,653.15,3008.2626389212896,3.7693009815964325,729.1770145103563,2282.85492539253,725.4077135287599,0.2411384245987506,0.0
3000000.0,8000.0,0.7,693.15,3099.516098938161,3.7693009815964325,763.1841944247144,2340.1012054950434,759.414893443118,0.24501079175013157,0.0
3000000.0,8000.0,0.7,733.15,3189.7349000429717,3.7693009815964325,798.4644599360572,2395.039741088511,794.6951589544608,0.2491414439939052,0.0
3000000.0,8000.0,0.7,773.15,3279.6068006749974,3.7693009815964325,835.0851541272085,2448.2909475293854,831.3158531456121,0.2534803419039482,0.0
3000000.0,8000.0,0.7,813.15,3369.558378628118,3.7693009815964325,873.0663053592327,2500.261374250482,869.2970043776363,0.25798544102730814,4.547473508864641e-13
3000000.0,8000.0,0.75,533.15,2708.836840983431,3.7693009815964325,676.6811709219669,2035.9249710430609,672.9118699403705,0.24841358466465363,0.0
3000000.0,8000.0,0.75,573.15,2816.7252998164217,3.7693009815964325,711.5110821316107,2108.9835186664077,707.7417811500143,0.25126404097557575,0.0
3000000.0,8000.0,0.75,613.15,2914.7745482678247,3.7693009815964325,746.0085381978499,2172.535311051571,742.2392372162535,0.25464722053969735,0.0
3000000.0,8000.0,0.75,653.15,3008.2626389212896,3.7693009815964325,781.2610869753817,2230.7708529275046,777.4917859937852,0.25845209654718854,0.0
3000000.0,8000.0,0.75,693.15,3099.516098938161,3.7693009815964325,817.697351169337,2285.5880487504205,813.9280501877406,0.26259842640164954,0.0
3000000.0,8000.0,0.75,733.15,3189.7349000429717,3.7693009815964325,855.4976356457756,2338.0065653787924,851.7283346641792,0.2670216683689622,4.547473508864641e-13
3000000.0,8000.0,0.75,773.15,3279.6068006749974,3.7693009815964325,894.7340937077231,2388.6420079488707,890.9647927261267,0.27166817453322495,0.0
3000000.0,8000.0,0.75,813.15,3369.558378628118,3.7693009815964325,935.4281843134639,2437.8994952962507,931.6588833318675,0.27649287492421576,0.0
3000000.0,8000.0,0.8,533.15,2708.836840983431,3.7693009815964325,721.7932489834311,1990.8128929815966,718.0239480018347,0.26506725585626606,0.0
3000000.0,8000.0,0.8,573.15,2816.7252998164217,3.7693009815964325,758.9451542737181,2061.5494465243,755.1758532921217,0.2681041894079411,4.547473508864641e-13
3000000.0,8000.0,0.8,613.15,2914.7745482678247,3.7693009815964325,795.7424407443734,2122.8014085050477,791.973139762777,0.27170991328760785,0.0
3000000.0,8000.0,0.8,653.15,3008.2626389212896,3.7693009815964325,833.3451594404071,2178.6867804624794,829.5758584588107,0.27576576849562645,-4.547473508864641e-13
3000000.0,8000.0,0.8,693.15,3099.516098938161,3.7693009815964325,872.2105079139592,2231.0748920057986,868.4412069323628,0.28018606105316735,0.0
3000000.0,8000.0,0.8,733.15,3189.7349000429717,3.7693009815964325,912.5308113554939,2280.973389669074,908.7615103738975,0.28490189274401917,4.547473508864641e-13
3000000.0,8000.0,0.8,773.15,3279.6068006749974,3.7693009815964325,954.3830332882382,2328.9930683683556,950.6137323066417,0.2898560071625018,4.547473508864641e-13
3000000.0,8000.0,0.8,813.15,3369.558378628118,3.7693009815964325,997.7900632676948,2375.5376163420196,994.0207622860984,0.2950003088211233,4.547473508864641e-13
3000000.0,8000.0,0.85,533.15,2708.836840983431,3.7693009815964325,766.9053270448959,1945.7008149201317,763.1360260632995,0.2817209270478787,0.0
3000000.0,8000.0,0.85,573.15,2816.7252998164217,3.7693009815964325,806.3792264158255,2014.1153743821926,802.6099254342291,0.28494433784030654,4.547473508864641e-13
3000000.0,8000.0,0.85,613.15,2914.7745482678247,3.7693009815964325,845.4763432908966,2073.067505958524,841.7070423093002,0.28877260603551824,4.547473508864641e-13
3000000.0,8000.0,0.85,653.15,3008.2626389212896,3.7693009815964325,885.4292319054324,2126.6027079974538,881.659930923836,0.29307944044406437,0.0
3000000.0,8000.0,0.85,693.15,3099.516098938161,3.7693009815964325,926.7236646585818,2176.5617352611757,922.9543636769854,0.29777369570468537,0.0
3000000.0,8000.0,0.85,733.15,3189.7349000429717,3.7693009815964325,969.5639870652124,2223.940213959356,965.7946860836159,0.3027821171190762,4.547473508864641e-13
3000000.0,8000.0,0.85,773.15,3279.6068006749974,3.7693009815964325,1014.0319728687531,2269.344128787841,1010.2626718871567,0.3080438397917787,0.0
3000000.0,8000.0,0.85,813.15,3369.558378628118,3.7693009815964325,1060.1519422219255,2313.175737387789,1056.3826412403291,0.31350774271803084,4.547473508864641e-13
3000000.0,8000.0,0.9,533.15,2708.836840983431,3.7693009815964325,812.0174051063601,1900.5887368586675,808.2481041247637,0.2983745982394912,0.0
3000000.0,8000.0,0.9,573.15,2816.7252998164217,3.7693009815964325,853.813298557933,1966.6813022400852,850.0439975763366,0.3017844862726719,4.547473508864641e-13
3000000.0,8000.0,0.9,613.15,2914.7745482678247,3.7693009815964325,895.2102458374197,2023.3336034120011,891.4409448558233,0.30583529878342863,4.547473508864641e-13
3000000.0,8000.0,0.9,653.15,3008.2626389212896,3.7693009815964325,937.5133043704583,2074.5186355324277,933.7440033888619,0.31039311239250245,4.547473508864641e-13
3000000.0,8000.0,0.9,693.15,3099.516098938161,3.7693009815964325,981.2368214032044,2122.0485785165533,977.467520421608,0.31536133035620334,0.0
3000000.0,8000.0,0.9,733.15,3189.7349000429717,3.7693009815964325,1026.5971627749307,2166.9070382496375,1022.8278617933343,0.3206623414941332,4.547473508864641e-13
3000000.0,8000.0,0.9,773.15,3279.6068006749974,3.7693009815964325,1073.6809124492681,2209.6951892073257,1069.9116114676717,0.32623167242105555,0.0
3000000.0,8000.0,0.9,813.15,3369.558378628118,3.7693009815964325,1122.5138211761569,2250.8138584335575,1118.7445201945604,0.3320151766149385,4.547473508864641e-13
3000000.0,12000.0,0.7,533.15,2675.7583770628885,3.7769820173928457,599.9985177300907,2079.5368413501906,596.2215357126979,0.22282338376425267,0.0
3000000.0,12000.0,0.7,573.15,2783.6468358958787,3.7769820173928457,631.4251491472223,2155.9986687660494,627.6481671298295,0.22547693875391686,0.0
3000000.0,12000.0,0.7,613.15,2881.6960843472816,3.7769820173928457,662.7068255904321,2222.7662407742423,658.9298435730393,0.22866042229511865,4.547473508864641e-13
3000000.0,12000.0,0.7,653.15,2975.1841750007466,3.7769820173928457,694.7912321568463,2284.169924861293,691.0142501394535,0.23225931891738436,0.0
3000000.0,12000.0,0.7,693.15,3066.437635017618,3.7769820173928457,728.0475341489948,2342.167082886016,724.270552131602,0.23619281992260077,4.547473508864641e-13
3000000.0,12000.0,0.7,733.15,3156.6564361224287,3.7769820173928457,762.6271310279225,2397.806287111899,758.8501490105297,0.24039681364332618,0.0
3000000.0,12000.0,0.7,773.15,3246.5283367544544,3.7769820173928457,798.5869565398176,2451.7183622320294,794.8099745224248,0.24481843128373681,4.547473508864641e-13
3000000.0,12000.0,0.7,813.15,3336.479914707575,3.7769820173928457,835.9400362019627,2504.316860523005,832.1630541845699,0.24941347631565305,4.547473508864641e-13
3000000.0,12000.0,0.75,533.15,2675.7583770628885,3.7769820173928457,642.8555547108115,2036.6798043694698,639.0785726934187,0.23884016515531528,0.0
3000000.0,12000.0,0.75,573.15,2783.6468358958787,3.7769820173928457,676.526945514881,2110.8968723983903,672.7499634974882,0.24167935200047488,4.547473508864641e-13
3000000.0,12000.0,0.75,613.15,2881.6960843472816,3.7769820173928457,710.0430274183201,2175.430038946354,706.2660454009273,0.24508692961662543,4.547473508864641e-13
3000000.0,12000.0,0.75,653.15,2975.1841750007466,3.7769820173928457,744.4191773109068,2234.5419797072327,740.642195293514,0.24893994849691217,0.0
3000000.0,12000.0,0.75,693.15,3066.437635017618,3.7769820173928457,780.0509294453515,2290.1636875896593,776.2739474279587,0.25315171538569337,4.547473508864641e-13
3000000.0,12000.0,0.75,733.15,3156.6564361224287,3.7769820173928457,817.1004975299169,2343.3329206099042,813.3235155125241,0.25765347986732245,4.547473508864641e-13
3000000.0,12000.0,0.75,773.15,3246.5283367544544,3.7769820173928457,855.6288820069474,2394.6764367649,851.8518999895546,0.2623885614505828,4.547473508864641e-13
3000000.0,12000.0,0.75,813.15,3336.479914707575,3.7769820173928457,895.6500387878176,2444.6068579371504,891.8730567704248,0.2673095836240311,0.0
3000000.0,12000.0,0.8,533.15,2675.7583770628885,3.7769820173928457,685.7125916915322,1993.822767388749,681.9356096741394,0.25485694654637786,0.0
3000000.0,12000.0,0.8,573.15,2783.6468358958787,3.7769820173928457,721.6287418825398,2065.7950760307317,717.851759865147,0.25788176524703293,0.0
3000000.0,12000.0,0.8,613.15,2881.6960843472816,3.7769820173928457,757.379229246208,2128.0938371184666,753.6022472288151,0.2615134369381321,0.0
3000000.0,12000.0,0.8,653.15,2975.1841750007466,3.7769820173928457,794.0471224649674,2184.914034553172,790.2701404475746,0.26562057807644,4.547473508864641e-13
3000000.0,12000.0,0.8,693.15,3066.437635017618,3.7769820173928457,832.0543247417086,2238.160292293302,828.2773427243158,0.27011061084878607,4.547473508864641e-13
3000000.0,12000.0,0.8,733.15,3156.6564361224287,3.7769820173928457,871.5738640319119,2288.8595541079094,867.796882014519,0.2749101460913189,4.547473508864641e-13
3000000.0,12000.0,0.8,773.15,3246.5283367544544,3.7769820173928457,912.6708074740777,2337.634511297769,908.8938254566849,0.279958691617429,4.547473508864641e-13
3000000.0,12000.0,0.8,813.15,3336.479914707575,3.7769820173928457,955.360041373672,2384.896855351296,951.5830593562791,0.28520569093240905,0.0
3000000.0,12000.0,0.85,533.15,2675.7583770628885,3.7769820173928457,728.5696286722533,1950.965730408028,724.7926466548605,0.27087372793744063,0.0
3000000.0,12000.0,0.85,573.15,2783.6468358958787,3.7769820173928457,766.7305382501986,2020.693279663073,762.9535562328058,0.274084178493591,0.0
3000000.0,12000.0,0.85,613.15,2881.6960843472816,3.7769820173928457,804.7154310740959,2080.7576352905785,800.9384490567031,0.2779399442596389,4.547473508864641e-13
3000000.0,12000.0,0.85,653.15,2975.1841750007466,3.7769820173928457,843.6750676190276,2135.286089399112,839.8980856016348,0.2823012076559677,0.0
3000000.0,12000.0,0.85,693.15,3066.437635017618,3.7769820173928457,884.0577200380652,2186.1568969969458,880.2807380206724,0.28706950631187866,0.0
3000000.0,12000.0,0.85,733.15,3156.6564361224287,3.7769820173928457,926.0472305339063,2234.386187605915,922.2702485165134,0.2921668123153152,4.547473508864641e-13
3000000.0,12000.0,0.85,773.15,3246.5283367544544,3.7769820173928457,969.7127329412075,2280.5925858306396,965.9357509238147,0.297528821784275,4.547473508864641e-13
3000000.0,12000.0,0.85,813.15,3336.479914707575,3.7769820173928457,1015.0700439595264,2325.1868527654415,1011.2930619421336,0.303101798240787,0.0
3000000.0,12000.0,0.9,533.15,2675.7583770628885,3.7769820173928457,771.4266656529741,1908.1086934273073,767.6496836355813,0.28689050932850324,0.0
3000000.0,12000.0,0.9,573.15,2783.6468358958787,3.7769820173928457,811.8323346178573,1975.5914832954143,808.0553526004645,0.29028659174014904,0.0
3000000.0,12000.0,0.9,613.15,2881.6960843472816,3.7769820173928457,852.0516329019842,2033.4214334626904,848.2746508845914,0.29436645158114577,0.0
3000000.0,12000.0,0.9,653.15,2975.1841750007466,3.7769820173928457,893.3030127730882,2085.6581442450515,889.5260307556954,0.2989818372354956,0.0
3000000.0,12000.0,0.9,693.15,3066.437635017618,3.7769820173928457,936.0611153344223,2134.1535017005885,932.2841333170295,0.3040284017749714,4.547473508864641e-13
3000000.0,12000.0,0.9,733.15,3156.6564361224287,3.7769820173928457,980.5205970359007,2179.9128211039206,976.7436150185079,0.3094234785393115,4.547473508864641e-13
3000000.0,12000.0,0.9,773.15,3246.5283367544544,3.7769820173928457,1026.7546584083373,2223.55066036351,1022.9776763909445,0.315098951951121,4.547473508864641e-13
3000000.0,12000.0,0.9,813.15,3336.479914707575,3.7769820173928457,1074.780046545381,2265.4768501795866,1071.0030645279883,0.320997905549165,4.547473508864641e-13
3000000.0,20000.0,0.7,533.15,2631.236435089234,3.786537689614197,558.4252423709436,2076.5977304079047,554.6387046813294,0.2107901430995956,0.0
3000000.0,20000.0,0.7,573.15,2739.124893922224,3.786537689614197,588.3974756675404,2154.5139559442982,584.6109379779263,0.21342982179275757,0.0
3000000.0,20000.0,0.7,613.15,2837.174142373627,3.786537689614197,618.447142099489,2222.5135379637527,614.6606044098748,0.2166453568111401,-4.547473508864641e-13
3000000.0,20000.0,0.7,653.15,2930.662233027092,3.786537689614197,649.4313238576301,2285.0174468590767,645.6447861680159,0.220306788988483,-4.547473508864641e-13
3000000.0,20000.0,0.7,693.15,3021.9156930439635,3.786537689614197,681.6776472411417,2344.0245834924362,677.8911095515275,0.22432495754661194,0.0
3000000.0,20000.0,0.7,733.15,3112.134494148774,3.786537689614197,715.3148002026896,2400.6062316356993,711.5282625130754,0.22863030625792138,-4.547473508864641e-13
3000000.0,20000.0,0.7,773.15,3202.0063947808,3.786537689614197,750.3857152679931,2455.407217202421,746.5991775783789,0.23316604826127743,0.0
3000000.0,20000.0,0.7,813.15,3291.9579727339205,3.786537689614197,786.8939986836277,2508.8505117399072,783.1074609940135,0.23788501174079535,0.0
3000000.0,20000.0,0.75,533.15,2631.236435089234,3.786537689614197,598.312759683154,2036.7102130956941,594.5262219935398,0.22594937272270535,0.0
3000000.0,20000.0,0.75,573.15,2739.124893922224,3.786537689614197,630.4258667866504,2112.4855648251882,626.6393290970362,0.2287735511759506,0.0
3000000.0,20000.0,0.75,613.15,2837.174142373627,3.786537689614197,662.6219379637381,2178.3387420995036,658.8354002741239,0.2322153548611335,-4.547473508864641e-13
3000000.0,20000.0,0.75,653.15,2930.662233027092,3.786537689614197,695.8192755617462,2238.6294951549608,692.032737872132,0.23613527689177907,-4.547473508864641e-13
3000000.0,20000.0,0.75,693.15,3021.9156930439635,3.786537689614197,730.3689077583658,2295.3333229752125,726.5823700687516,0.24043767062768986,-4.547473508864641e-13
3000000.0,20000.0,0.75,733.15,3112.134494148774,3.786537689614197,766.4087145028817,2349.512317335507,762.6221768132675,0.24504794964584545,0.0
3000000.0,20000.0,0.75,773.15,3202.0063947808,3.786537689614197,803.9846949299923,2401.808237540422,800.1981572403781,0.2499052339635185,0.0
3000000.0,20000.0,0.75,813.15,3291.9579727339205,3.786537689614197,843.1007128753155,2452.6437975482195,839.3141751857013,0.25495895820585573,0.0
3000000.0,20000.0,0.8,533.15,2631.236435089234,3.786537689614197,638.2002769953646,1996.8226957834836,634.4137393057504,0.24110860234581516,0.0
3000000.0,20000.0,0.8,573.15,2739.124893922224,3.786537689614197,672.4542579057603,2070.4571737060783,668.6677202161461,0.2441172805591436,0.0
3000000.0,20000.0,0.8,613.15,2837.174142373627,3.786537689614197,706.7967338279872,2134.1639462352546,703.010196138373,0.2477853529111269,-4.547473508864641e-13
3000000.0,20000.0,0.8,653.15,2930.662233027092,3.786537689614197,742.2072272658628,2192.241543450844,738.4206895762486,0.2519637647950754,-4.547473508864641e-13
3000000.0,20000.0,0.8,693.15,3021.9156930439635,3.786537689614197,779.0601682755901,2246.6420624579882,775.2736305859759,0.2565503837087678,-4.547473508864641e-13
3000000.0,20000.0,0.8,733.15,3112.134494148774,3.786537689614197,817.5026288030739,2298.418403035315,813.7160911134597,0.2614655930337696,-4.547473508864641e-13
3000000.0,20000.0,0.8,773.15,3202.0063947808,3.786537689614197,857.583674591992,2348.2092578784222,853.7971369023778,0.2666444196657597,0.0
3000000.0,20000.0,0.8,813.15,3291.9579727339205,3.786537689614197,899.3074270670032,2396.4370833565317,895.520889377389,0.2720329046709162,0.0
3000000.0,20000.0,0.85,533.15,2631.236435089234,3.786537689614197,678.0877943075747,1956.9351784712735,674.3012566179605,0.2562678319689248,0.0
3000000.0,20000.0,0.85,573.15,2739.124893922224,3.786537689614197,714.4826490248703,2028.4287825869683,710.6961113352561,0.2594610099423367,0.0
3000000.0,20000.0,0.85,613.15,2837.174142373627,3.786537689614197,750.9715296922363,2089.989150371005,747.1849920026222,0.26335535096112034,0.0
3000000.0,20000.0,0.85,653.15,2930.662233027092,3.786537689614197,788.5951789699793,2145.8535917467275,784.8086412803651,0.26779225269837165,-4.547473508864641e-13
3000000.0,20000.0,0.85,693.15,3021.9156930439635,3.786537689614197,827.7514287928147,2197.9508019407635,823.9648911032006,0.2726630967898459,-4.547473508864641e-13
3000000.0,20000.0,0.85,733.15,3112.134494148774,3.786537689614197,868.5965431032656,2247.324488735123,864.8100054136514,0.27788323642169355,0.0
3000000.0,20000.0,0.85,773.15,3202.0063947808,3.786537689614197,911.1826542539918,2294.6102782164226,907.3961165643776,0.28338360536800095,-4.547473508864641e-13
3000000.0,20000.0,0.85,813.15,3291.9579727339205,3.786537689614197,955.514141258691,2340.230369164844,951.7276035690768,0.28910685113597656,0.0
3000000.0,20000.0,0.9,533.15,2631.236435089234,3.786537689614197,717.9753116197846,1917.0476611590634,714.1887739301704,0.2714270615920344,0.0
3000000.0,20000.0,0.9,573.15,2739.124893922224,3.786537689614197,756.5110401439806,1986.4003914678578,752.7245024543664,0.27480473932552985,0.0
3000000.0,20000.0,0.9,613.15,2837.174142373627,3.786537689614197,795.1463255564859,2045.8143545067555,791.3597878668717,0.2789253490111139,0.0
3000000.0,20000.0,0.9,653.15,2930.662233027092,3.786537689614197,834.9831306740954,2099.4656400426115,831.1965929844812,0.28362074060166775,-4.547473508864641e-13
3000000.0,20000.0,0.9,693.15,3021.9156930439635,3.786537689614197,876.4426893100389,2149.2595414235393,872.6561516204247,0.2887758098709238,-4.547473508864641e-13
3000000.0,20000.0,0.9,733.15,3112.134494148774,3.786537689614197,919.6904574034577,2196.230574434931,915.9039197138435,0.2943008798096176,0.0
3000000.0,20000.0,0.9,773.15,3202.0063947808,3.786537689614197,964.781633915991,2241.0112985544233,960.9950962263769,0.30012279107024203,-4.547473508864641e-13
3000000.0,20000.0,0.9,813.15,3291.9579727339205,3.786537689614197,1011.7208554503783,2284.0236549731567,1007.9343177607641,0.30618079760103684,0.0
3000000.0,30000.0,0.7,533.15,2593.380239850728,3.7926752013187506,523.8928835394066,2073.28003151264,520.1002083380879,0.2005491521629024,-4.547473508864641e-13
3000000.0,30000.0,0.7,573.15,2701.2686986837184,3.7926752013187506,552.6297253775015,2152.4316485075356,548.8370501761827,0.20317751079099297,0.0
3000000.0,30000.0,0.7,613.15,2799.317947135121,3.7926752013187506,581.6329007399064,2221.4777215965332,577.8402255385877,0.20642179146886874,0.0
3000000.0,30000.0,0.7,653.15,2892.8060377885863,3.7926752013187506,611.6825321081769,2284.916180881728,607.8898569068582,0.21013847764627916,0.0
3000000.0,30000.0,0.7,693.15,2984.0594978054573,3.7926752013187506,643.0709618181735,2344.781211188603,639.2782866168548,0.2142310792016694,-4.547473508864641e-13
3000000.0,30000.0,0.7,733.15,3074.278298910268,3.7926752013187506,675.9075862660976,2402.163387845489,672.1149110647789,0.21862526606749358,0.0
3000000.0,30000.0,0.7,773.15,3164.1501995422936,3.7926752013187506,710.2234450936443,2457.7194296499683,706.4307698923255,0.22326082054970509,-4.547473508864641e-13
3000000.0,30000.0,0.7,813.15,3254.1017774954144,3.7926752013187506,746.0141436524373,2511.8803090442957,742.2214684511185,0.2280879699535349,0.0
3000000.0,30000.0,0.75,533.15,2593.380239850728,3.7926752013187506,561.3138037922215,2035.8591112598253,557.5211285909028,0.2149785519392224,-4.547473508864641e-13
3000000.0,30000.0,0.75,573.15,2701.2686986837184,3.7926752013187506,592.10327719018,2112.958096694857,588.3106019888613,0.21779047833173165,0.0
3000000.0,30000.0,0.75,613.15,2799.317947135121,3.7926752013187506,623.178107935614,2179.9325144008258,619.3854327342953,0.22126298063718947,0.0
3000000.0,30000.0,0.75,653.15,2892.8060377885863,3.7926752013187506,655.3741415444757,2241.2245714454293,651.581466343157,0.225242016862375,0.0
3000000.0,30000.0,0.75,693.15,2984.0594978054573,3.7926752013187506,689.0046019480428,2298.8475710587336,685.2119267467241,0.22962408331691908,-4.547473508864641e-13
3000000.0,30000.0,0.75,733.15,3074.278298910268,3.7926752013187506,724.1866995708189,2353.884274540768,720.3940243695001,0.23432947649041938,0.0
3000000.0,30000.0,0.75,773.15,3164.1501995422936,3.7926752013187506,760.9536911717621,2406.9891835718504,757.1610159704434,0.23929363911990323,0.0
3000000.0,30000.0,0.75,813.15,3254.1017774954144,3.7926752013187506,799.3008681990402,2458.593584497693,795.5081929977215,0.2444632182371384,-4.547473508864641e-13
3000000.0,30000.0,0.8,533.15,2593.380239850728,3.7926752013187506,598.7347240450359,1998.4381910070108,594.9420488437172,0.22940795171554226,-4.547473508864641e-13
3000000.0,30000.0,0.8,573.15,2701.2686986837184,3.7926752013187506,631.5768290028586,2073.4845448821784,627.7841538015399,0.23240344587247033,0.0
3000000.0,30000.0,0.8,613.15,2799.317947135121,3.7926752013187506,664.7233151313216,2138.3873072051183,660.9306399300028,0.23610416980551022,-4.547473508864641e-13
3000000.0,30000.0,0.8,653.15,2892.8060377885863,3.7926752013187506,699.0657509807739,2197.532962009131,695.2730757794552,0.24034555607847066,0.0
3000000.0,30000.0,0.8,693.15,2984.0594978054573,3.7926752013187506,734.9382420779122,2252.913930928864,731.1455668765934,0.2450170874321688,0.0
3000000.0,30000.0,0.8,733.15,3074.278298910268,3.7926752013187506,772.4658128755405,2305.6051612360466,768.6731376742217,0.2500336869133453,-4.547473508864641e-13
3000000.0,30000.0,0.8,773.15,3164.1501995422936,3.7926752013187506,811.6839372498798,2356.2589374937324,807.8912620485611,0.2553264576901013,0.0
3000000.0,30000.0,0.8,813.15,3254.1017774954144,3.7926752013187506,852.5875927456426,2405.3068599510907,848.7949175443239,0.2608384665207418,-4.547473508864641e-13
3000000.0,30000.0,0.85,533.15,2593.380239850728,3.7926752013187506,636.1556442978508,1961.017270754196,632.3629690965321,0.2438373514918623,-4.547473508864641e-13
3000000.0,30000.0,0.85,573.15,2701.2686986837184,3.7926752013187506,671.0503808155372,2034.0109930695,667.2577056142185,0.247016413413209,0.0
3000000.0,30000.0,0.85,613.15,2799.317947135121,3.7926752013187506,706.2685223270291,2096.842100009411,702.4758471257104,0.2509453589738309,-4.547473508864641e-13
3000000.0,30000.0,0.85,653.15,2892.8060377885863,3.7926752013187506,742.7573604170722,2153.841352572833,738.9646852157534,0.25544909529456633,0.0
3000000.0,30000.0,0.85,693.15,2984.0594978054573,3.7926752013187506,780.871882207782,2206.9802907989942,777.0792070064633,0.2604100915474187,-4.547473508864641e-13
3000000.0,30000.0,0.85,733.15,3074.278298910268,3.7926752013187506,820.7449261802617,2257.3260479313253,816.952250978943,0.2657378973362711,-4.547473508864641e-13
3000000.0,30000.0,0.85,773.15,3164.1501995422936,3.7926752013187506,862.4141833279971,2305.5286914156154,858.6215081266783,0.27135927626029926,0.0
3000000.0,30000.0,0.85,813.15,3254.1017774954144,3.7926752013187506,905.8743172922456,2352.0201354044875,902.0816420909268,0.27721371480434526,0.0
3000000.0,30000.0,0.9,533.15,2593.380239850728,3.7926752013187506,673.5765645506657,1923.596350501381,669.783889349347,0.2582667512681823,-4.547473508864641e-13
3000000.0,30000.0,0.9,573.15,2701.2686986837184,3.7926752013187506,710.5239326282162,1994.537441256821,706.7312574268975,0.26162938095394783,0.0
3000000.0,30000.0,0.9,613.15,2799.317947135121,3.7926752013187506,747.8137295227367,2055.2968928137034,744.021054321418,0.2657865481421517,-4.547473508864641e-13
3000000.0,30000.0,0.9,653.15,2892.8060377885863,3.7926752013187506,786.448969853371,2110.149743136534,782.6562946520522,0.2705526345106622,0.0
3000000.0,30000.0,0.9,693.15,2984.0594978054573,3.7926752013187506,826.8055223376514,2161.046650669125,823.0128471363327,0.27580309566266836,-4.547473508864641e-13
3000000.0,30000.0,0.9,733.15,3074.278298910268,3.7926752013187506,869.0240394849828,2209.046934626604,865.2313642836641,0.28144210775919687,-4.547473508864641e-13
3000000.0,30000.0,0.9,773.15,3164.1501995422936,3.7926752013187506,913.1444294061143,2254.798445337498,909.3517542047956,0.2873920948304972,0.0
3000000.0,30000.0,0.9,813.15,3254.1017774954144,3.7926752013187506,959.1610418388481,2298.7334108578852,955.3683666375293,0.2935889630879487,-4.547473508864641e-13
4000000.0,5000.0,0.7,533.15,2694.37643129181,5.015970086738991,676.6494646571078,2022.7429367214415,671.6334945703688,0.24927233135288238,-4.547473508864641e-13
4000000.0,5000.0,0.7,573.15,2818.92744832816,5.015970086738991,715.5131732469806,2108.4302451679187,710.4972031602416,0.2520452250665837,-4.547473508864641e-13
4000000.0,5000.0,0.7,613.15,2925.375048762948,5.015970086738991,751.5458419906944,2178.8451768589935,746.5298719039554,0.25519116675984505,-9.094947017729282e-13
4000000.0,5000.0,0.7,653.15,3024.001600196437,5.015970086738991,787.1950167170419,2241.8225535661345,782.1790466303029,0.25865695526731636,-9.094947017729282e-13
4000000.0,5000.0,0.7,693.15,3118.7351238290958,5.015970086738991,823.34819608702,2300.4028978288147,818.332226000281,0.2623923460981693,0.0
4000000.0,5000.0,0.7,733.15,3211.4736890981003,5.015970086738991,860.3990171072809,2356.0906420775586,855.3830470205419,0.2663521890041593,-4.547473508864641e-13
4000000.0,5000.0,0.7,773.15,3303.257197944858,5.015970086738991,898.5347863803162,2409.7383816512815,893.5188162935772,0.2704962897982892,-9.094947017729282e-13
4000000.0,5000.0,0.7,813.15,3394.709204056206,5.015970086738991,937.846130907101,2461.879043235844,932.830160820362,0.27478941633815335,-4.547473508864641e-13
4000000.0,5000.0,0.75,533.15,2694.37643129181,5.015970086738991,724.9815692754723,1974.4108321030772,719.9655991887333,0.2672104724593171,-4.547473508864641e-13
4000000.0,5000.0,0.75,573.15,2818.92744832816,5.015970086738991,766.6212570503363,2057.322161364563,761.6052869635973,0.2701755546831429,0.0
4000000.0,5000.0,0.75,613.15,2925.375048762948,5.015970086738991,805.2276878471729,2125.163331002515,800.2117177604339,0.27354158165081055,-9.094947017729282e-13
4000000.0,5000.0,0.75,653.15,3024.001600196437,5.015970086738991,843.4232321968307,2185.594338086345,838.4072621100917,0.27725093202848483,0.0
4000000.0,5000.0,0.75,693.15,3118.7351238290958,5.015970086738991,882.1587815218074,2241.5923123940274,877.1428114350684,0.2812495375875772,0.0
4000000.0,5000.0,0.75,733.15,3211.4736890981003,5.015970086738991,921.856089757801,2294.6335694270388,916.840119671062,0.2854889089651998,-4.547473508864641e-13
4000000.0,5000.0,0.75,773.15,3303.257197944858,5.015970086738991,962.7158425503387,2345.5573254812584,957.6998724635997,0.2899259170794931,-4.547473508864641e-13
4000000.0,5000.0,0.75,813.15,3394.709204056206,5.015970086738991,1004.8351402576081,2394.8900338853373,999.8191701708691,0.2945227735489756,-4.547473508864641e-13
4000000.0,5000.0,0.8,533.15,2694.37643129181,5.015970086738991,773.3136738938375,1926.0787274847119,768.2977038070985,0.28514861356575205,-4.547473508864641e-13
4000000.0,5000.0,0.8,573.15,2818.92744832816,5.015970086738991,817.7293408536925,2006.214077561207,812.7133707669535,0.2883058842997023,-4.547473508864641e-13
4000000.0,5000.0,0.8,613.15,2925.375048762948,5.015970086738991,858.9095337036508,2071.4814851460364,853.8935636169118,0.29189199654177583,-4.547473508864641e-13
4000000.0,5000.0,0.8,653.15,3024.001600196437,5.015970086738991,899.6514476766196,2129.366122606557,894.6354775898806,0.2958449087896533,-9.094947017729282e-13
4000000.0,5000.0,0.8,693.15,3118.7351238290958,5.015970086738991,940.9693669565944,2182.7817269592406,935.9533968698554,0.3001067290769849,-4.547473508864641e-13
4000000.0,5000.0,0.8,733.15,3211.4736890981003,5.015970086738991,983.3131624083212,2233.1764967765184,978.2971923215822,0.3046256289262404,-4.547473508864641e-13
4000000.0,5000.0,0.8,773.15,3303.257197944858,5.015970086738991,1026.8968987203614,2281.3762693112362,1021.8809286336224,0.30935554436069707,-4.547473508864641e-13
4000000.0,5000.0,0.8,813.15,3394.709204056206,5.015970086738991,1071.8241496081157,2327.90102453483,1066.8081795213768,0.31425613075979797,-4.547473508864641e-13
4000000.0,5000.0,0.85,533.15,2694.37643129181,5.015970086738991,821.6457785122022,1877.7466228663473,816.6298084254632,0.3030867546721869,-4.547473508864641e-13
4000000.0,5000.0,0.85,573.15,2818.92744832816,5.015970086738991,868.8374246570479,1955.1059937578514,863.8214545703089,0.30643621391626136,-4.547473508864641e-13
4000000.0,5000.0,0.85,613.15,2925.375048762948,5.015970086738991,912.5913795601288,2017.7996392895586,907.5754094733898,0.31024241143274117,-4.547473508864641e-13
4000000.0,5000.0,0.85,653.15,3024.001600196437,5.015970086738991,955.8796631564084,2073.137907126768,950.8636930696694,0.3144388855508218,-4.547473508864641e-13
4000000.0,5000.0,0.85,693.15,3118.7351238290958,5.015970086738991,999.7799523913814,2123.9711415244537,994.7639823046424,0.3189639205663926,-4.547473508864641e-13
4000000.0,5000.0,0.85,733.15,3211.4736890981003,5.015970086738991,1044.7702350588413,2171.719424125998,1039.7542649721024,0.32376234888728095,0.0
4000000.0,5000.0,0.85,773.15,3303.257197944858,5.015970086738991,1091.0779548903838,2217.195213141213,1086.061984803645,0.32878517164190096,0.0
4000000.0,5000.0,0.85,813.15,3394.709204056206,5.015970086738991,1138.8131589586228,2260.912015184322,1133.797188871884,0.3339894879706202,0.0
4000000.0,5000.0,0.9,533.15,2694.37643129181,5.015970086738991,869.9778831305672,1829.4145182479822,864.9619130438282,0.32102489577862175,-4.547473508864641e-13
4000000.0,5000.0,0.9,573.15,2818.92744832816,5.015970086738991,919.9455084604039,1903.9979099544955,914.9295383736649,0.32456654353282066,-4.547473508864641e-13
4000000.0,5000.0,0.9,613.15,2925.375048762948,5.015970086738991,966.2732254166073,1964.1177934330801,961.2572553298683,0.3285928263237066,-4.547473508864641e-13
4000000.0,5000.0,0.9,653.15,3024.001600196437,5.015970086738991,1012.1078786361971,2016.909691646979,1007.0919085494581,0.33303286231199025,-4.547473508864641e-13
4000000.0,5000.0,0.9,693.15,3118.7351238290958,5.015970086738991,1058.5905378261689,2065.160556089666,1053.57456773943,0.33782111205580057,0.0
4000000.0,5000.0,0.9,733.15,3211.4736890981003,5.015970086738991,1106.2273077093614,2110.262351475478,1101.2113376226225,0.3428990688483215,-4.547473508864641e-13
