boiler_Pa,condenser_Pa,expander_eff,boiler_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
4000000.0,5000.0,0.9,773.15,3303.257197944858,5.015970086738991,1155.2590110604065,2153.014156971191,1150.2430409736676,0.34821479892310486,-4.547473508864641e-13
4000000.0,5000.0,0.9,813.15,3394.709204056206,5.015970086738991,1205.8021683091297,2193.9230058338158,1200.7861982223908,0.35372284518144237,-4.547473508864641e-13
4000000.0,8000.0,0.7,533.15,2658.2731768045705,5.028019800714304,642.7775962930629,2020.5236003122216,637.7495764923485,0.2399112258503725,4.547473508864641e-13
4000000.0,8000.0,0.7,573.15,2782.82419384092,5.028019800714304,680.2778938694214,2107.574319772213,675.2498740687071,0.24264913161356094,0.0
4000000.0,8000.0,0.7,613.15,2889.2717942757085,5.028019800714304,715.2248264986649,2179.074987577758,710.1968066979506,0.2458047761740549,0.0
4000000.0,8000.0,0.7,653.15,2987.898345709197,5.028019800714304,749.9319150545816,2242.99445045533,744.9038952538673,0.24930697402192226,0.0
4000000.0,8000.0,0.7,693.15,3082.6318693418557,5.028019800714304,785.2341183709251,2302.425770771645,780.2060985702108,0.25309739587451463,0.0
4000000.0,8000.0,0.7,733.15,3175.3704346108602,5.028019800714304,821.498691991982,2358.8997624195927,816.4706721912677,0.25712611772532473,0.0
4000000.0,8000.0,0.7,773.15,3267.1539434576184,5.028019800714304,858.8976887290869,2413.2842745292455,853.8696689283726,0.2613496895786689,4.547473508864641e-13
4000000.0,8000.0,0.7,813.15,3358.6059495689665,5.028019800714304,897.5119770862358,2466.121992283445,892.4839572855215,0.2657304758839185,4.547473508864641e-13
4000000.0,8000.0,0.75,533.15,2658.2731768045705,5.028019800714304,688.6902817425672,1974.6109148627172,683.6622619418529,0.2571828463332209,4.547473508864641e-13
4000000.0,8000.0,0.75,573.15,2782.82419384092,5.028019800714304,728.8691720029516,2058.9830416386826,723.8411522022373,0.26011026992085134,4.547473508864641e-13
4000000.0,8000.0,0.75,613.15,2889.2717942757085,5.028019800714304,766.3123141057123,2127.9874999707104,761.284294304998,0.2634865628817863,4.547473508864641e-13
4000000.0,8000.0,0.75,653.15,2987.898345709197,5.028019800714304,803.4984804156231,2189.4278850942883,798.4704606149088,0.2672348146520984,4.547473508864641e-13
4000000.0,8000.0,0.75,693.15,3082.6318693418557,5.028019800714304,841.3222696831338,2246.337619459436,836.2942498824194,0.27129228702257235,0.0
4000000.0,8000.0,0.75,733.15,3175.3704346108602,5.028019800714304,880.1771699914094,2300.2212844201654,875.1491501906951,0.2756053721013952,0.0
4000000.0,8000.0,0.75,773.15,3267.1539434576184,5.028019800714304,920.2475236383071,2351.9344396200254,915.2195038375928,0.2801274502752751,4.547473508864641e-13
4000000.0,8000.0,0.75,813.15,3358.6059495689665,5.028019800714304,961.6199754495383,2402.013993920142,956.591955648824,0.28481815670325666,4.547473508864641e-13
4000000.0,8000.0,0.8,533.15,2658.2731768045705,5.028019800714304,734.6029671920719,1928.6982294132124,729.5749473913576,0.27445446681606944,4.547473508864641e-13
4000000.0,8000.0,0.8,573.15,2782.82419384092,5.028019800714304,777.4604501364818,2010.3917635051528,772.4324303357674,0.27757140822814175,0.0
4000000.0,8000.0,0.8,613.15,2889.2717942757085,5.028019800714304,817.3998017127598,2076.900012363663,812.3717819120454,0.2811683495895177,4.547473508864641e-13
4000000.0,8000.0,0.8,653.15,2987.898345709197,5.028019800714304,857.0650457766648,2135.8613197332465,852.0370259759504,0.28516265528227464,4.547473508864641e-13
4000000.0,8000.0,0.8,693.15,3082.6318693418557,5.028019800714304,897.4104209953425,2190.2494681472276,892.3824011946282,0.2894871781706301,0.0
4000000.0,8000.0,0.8,733.15,3175.3704346108602,5.028019800714304,938.8556479908368,2241.542806420738,933.8276281901225,0.29408462647746564,0.0
4000000.0,8000.0,0.8,773.15,3267.1539434576184,5.028019800714304,981.5973585475278,2290.584604710805,976.5693387468135,0.29890521097188133,0.0
4000000.0,8000.0,0.8,813.15,3358.6059495689665,5.028019800714304,1025.727973812841,2337.9059955568396,1020.6999540121266,0.3039058375225948,4.547473508864641e-13
4000000.0,8000.0,0.85,533.15,2658.2731768045705,5.028019800714304,780.5156526415763,1882.7855439637083,775.4876328408619,0.29172608729891786,4.547473508864641e-13
4000000.0,8000.0,0.85,573.15,2782.82419384092,5.028019800714304,826.0517282700115,1961.800485371623,821.0237084692972,0.2950325465354319,0.0
4000000.0,8000.0,0.85,613.15,2889.2717942757085,5.028019800714304,868.4872893198072,2025.8125247566152,863.4592695190929,0.2988501362972491,4.547473508864641e-13
4000000.0,8000.0,0.85,653.15,2987.898345709197,5.028019800714304,910.6316111377063,2082.294754372205,905.6035913369919,0.3030904959124508,4.547473508864641e-13
4000000.0,8000.0,0.85,693.15,3082.6318693418557,5.028019800714304,953.4985723075517,2134.161316835018,948.4705525068374,0.3076820693186879,0.0
4000000.0,8000.0,0.85,733.15,3175.3704346108602,5.028019800714304,997.5341259902641,2182.8643284213103,992.5061061895498,0.31256388085353604,0.0
4000000.0,8000.0,0.85,773.15,3267.1539434576184,5.028019800714304,1042.947193456748,2229.2347698015847,1037.9191736560338,0.31768297166848747,0.0
4000000.0,8000.0,0.85,813.15,3358.6059495689665,5.028019800714304,1089.8359721761435,2273.7979971935374,1084.8079523754293,0.322993518341933,0.0
4000000.0,8000.0,0.9,533.15,2658.2731768045705,5.028019800714304,826.4283380910811,1836.8728585142035,821.4003182903667,0.3089977077817665,4.547473508864641e-13
4000000.0,8000.0,0.9,573.15,2782.82419384092,5.028019800714304,874.6430064035417,1913.2092072380929,869.6149866028273,0.31249368484272233,0.0
4000000.0,8000.0,0.9,613.15,2889.2717942757085,5.028019800714304,919.5747769268546,1974.725037149568,914.5467571261403,0.31653192300498045,4.547473508864641e-13
4000000.0,8000.0,0.9,653.15,2987.898345709197,5.028019800714304,964.1981764987479,2028.7281890111633,959.1701566980336,0.321018336542627,4.547473508864641e-13
4000000.0,8000.0,0.9,693.15,3082.6318693418557,5.028019800714304,1009.5867236197605,2078.073165522809,1004.5587038190462,0.32587696046674564,4.547473508864641e-13
4000000.0,8000.0,0.9,733.15,3175.3704346108602,5.028019800714304,1056.2126039896914,2124.185850421883,1051.1845841889772,0.33104313522960643,0.0
4000000.0,8000.0,0.9,773.15,3267.1539434576184,5.028019800714304,1104.2970283659688,2167.884934892364,1099.2690085652546,0.33646073236509383,0.0
4000000.0,8000.0,0.9,813.15,3358.6059495689665,5.028019800714304,1153.943970539446,2209.689998830235,1148.9159507387317,0.3420811991612711,0.0
4000000.0,12000.0,0.7,533.15,2625.1904471141443,5.039966606393485,612.3563795811394,2017.8740341393986,607.316412974746,0.2313418493665346,-4.547473508864641e-13
4000000.0,12000.0,0.7,573.15,2749.7414641504943,5.039966606393485,648.6076855835817,2106.173745173306,643.5677189771882,0.23404662851676936,0.0
4000000.0,12000.0,0.7,613.15,2856.1890645852823,5.039966606393485,682.5599986556782,2178.6690325359978,677.5200320492847,0.2372111988138504,0.0
4000000.0,12000.0,0.7,653.15,2954.8156160187714,5.039966606393485,716.4040622857958,2243.451520339369,711.3640956794023,0.24074737246646635,0.0
4000000.0,12000.0,0.7,693.15,3049.54913965143,5.039966606393485,750.9267046993295,2303.662401558494,745.8867380929361,0.2445891848059194,0.0
4000000.0,12000.0,0.7,733.15,3142.2877049204344,5.039966606393485,786.4710139489789,2360.856657577849,781.4310473425854,0.24868220886297615,0.0
4000000.0,12000.0,0.7,773.15,3234.071213767192,5.039966606393485,823.1950691753076,2415.916111198278,818.1551025689141,0.2529799279267849,0.0
4000000.0,12000.0,0.7,813.15,3325.52321987854,5.039966606393485,861.1707993326233,2469.3923871523107,856.1308327262299,0.25744244623181395,0.0
4000000.0,12000.0,0.75,533.15,2625.1904471141443,5.039966606393485,656.0961209797924,1974.1342927407457,651.056154373399,0.24800339917780098,-4.547473508864641e-13
4000000.0,12000.0,0.75,573.15,2749.7414641504943,5.039966606393485,694.9368059824086,2059.8446247744796,689.8968393760151,0.250895165371175,-4.547473508864641e-13
4000000.0,12000.0,0.75,613.15,2856.1890645852823,5.039966606393485,731.3142842739411,2129.9147469177346,726.2743176675476,0.25428089711316165,0.0
4000000.0,12000.0,0.75,653.15,2954.8156160187714,5.039966606393485,767.575781020496,2192.2798016046686,762.5358144141026,0.25806544756302596,4.547473508864641e-13
4000000.0,12000.0,0.75,693.15,3049.54913965143,5.039966606393485,804.5643264635676,2250.0247797942557,799.5243598571741,0.262177890318751,4.547473508864641e-13
4000000.0,12000.0,0.75,733.15,3142.2877049204344,5.039966606393485,842.6475149453343,2304.6801565814935,837.6075483389408,0.2665597892348784,4.547473508864641e-13
4000000.0,12000.0,0.75,773.15,3234.071213767192,5.039966606393485,881.9947169735441,2357.1164634000415,876.9547503671506,0.271161236844143,0.0
4000000.0,12000.0,0.75,813.15,3325.52321987854,5.039966606393485,922.6829992849538,2407.88018719998,917.6430326785603,0.27593944531593917,0.0
4000000.0,12000.0,0.8,533.15,2625.1904471141443,5.039966606393485,699.835862378445,1930.394551342093,694.7958957720515,0.2646649489890672,-4.547473508864641e-13
4000000.0,12000.0,0.8,573.15,2749.7414641504943,5.039966606393485,741.2659263812359,2013.5155043756522,736.2259597748424,0.26774370222558075,0.0
4000000.0,12000.0,0.8,613.15,2856.1890645852823,5.039966606393485,780.0685698922034,2081.160461299473,775.0286032858099,0.27135059541247275,-4.547473508864641e-13
4000000.0,12000.0,0.8,653.15,2954.8156160187714,5.039966606393485,818.7474997551953,2141.108082869969,813.7075331488019,0.2753835226595853,4.547473508864641e-13
4000000.0,12000.0,0.8,693.15,3049.54913965143,5.039966606393485,858.2019482278051,2196.3871580300183,853.1619816214117,0.2797665958315825,0.0
4000000.0,12000.0,0.8,733.15,3142.2877049204344,5.039966606393485,898.8240159416897,2248.503655585138,893.7840493352962,0.2844373696067807,4.547473508864641e-13
4000000.0,12000.0,0.8,773.15,3234.071213767192,5.039966606393485,940.7943647717806,2298.316815601805,935.7543981653871,0.2893425457615011,0.0
4000000.0,12000.0,0.8,813.15,3325.52321987854,5.039966606393485,984.1951992372842,2346.3679872476496,979.1552326308907,0.29443644440006433,0.0
4000000.0,12000.0,0.85,533.15,2625.1904471141443,5.039966606393485,743.575603777098,1886.6548099434401,738.5356371707045,0.28132649880033356,-4.547473508864641e-13
4000000.0,12000.0,0.85,573.15,2749.7414641504943,5.039966606393485,787.5950467800633,1967.1863839768248,782.5550801736698,0.2845922390799866,0.0
4000000.0,12000.0,0.85,613.15,2856.1890645852823,5.039966606393485,828.8228555104663,2032.4061756812098,823.7828889040728,0.288420293711784,0.0
4000000.0,12000.0,0.85,653.15,2954.8156160187714,5.039966606393485,869.9192184898951,2089.9363641352697,864.8792518835016,0.2927015977561448,0.0
4000000.0,12000.0,0.85,693.15,3049.54913965143,5.039966606393485,911.839569992043,2142.74953626578,906.7996033856496,0.29735530134441407,4.547473508864641e-13
4000000.0,12000.0,0.85,733.15,3142.2877049204344,5.039966606393485,955.0005169380456,2192.3271545887824,949.9605503316521,0.30231494997868313,0.0
4000000.0,12000.0,0.85,773.15,3234.071213767192,5.039966606393485,999.5940125700165,2239.517167803569,994.554045963623,0.30752385467885895,0.0
4000000.0,12000.0,0.85,813.15,3325.52321987854,5.039966606393485,1045.7073991896143,2284.8557872953197,1040.6674325832207,0.3129334434841894,0.0
4000000.0,12000.0,0.9,533.15,2625.1904471141443,5.039966606393485,787.3153451757507,1842.9150685447873,782.2753785693573,0.2979880486115999,-4.547473508864641e-13
4000000.0,12000.0,0.9,573.15,2749.7414641504943,5.039966606393485,833.9241671788902,1920.8572635779979,828.8842005724968,0.3014407759343922,0.0
4000000.0,12000.0,0.9,613.15,2856.1890645852823,5.039966606393485,877.5771411287291,1983.6518900629471,872.5371745223356,0.3054899920110953,-4.547473508864641e-13
4000000.0,12000.0,0.9,653.15,2954.8156160187714,5.039966606393485,921.0909372245949,2038.76464540057,916.0509706182014,0.31001967285270426,0.0
4000000.0,12000.0,0.9,693.15,3049.54913965143,5.039966606393485,965.4771917562811,2089.1119145015423,960.4372251498876,0.31494400685724566,0.0
4000000.0,12000.0,0.9,733.15,3142.2877049204344,5.039966606393485,1011.1770179344011,2136.150653592427,1006.1370513280076,0.3201925303505854,0.0
4000000.0,12000.0,0.9,773.15,3234.071213767192,5.039966606393485,1058.393660368253,2180.717520005333,1053.3536937618594,0.325705163596217,0.0
4000000.0,12000.0,0.9,813.15,3325.52321987854,5.039966606393485,1107.2195991419446,2223.343587342989,1102.179632535551,0.33143044256831455,0.0
4000000.0,20000.0,0.7,533.15,2580.6619014696735,5.056125949431414,572.3290644666539,2013.388962952451,567.2729385172225,0.21981683776327443,0.0
4000000.0,20000.0,0.7,573.15,2705.2129185060235,5.056125949431414,606.9003972874209,2103.3686471680344,601.8442713379895,0.22247574940251397,-4.547473508864641e-13
4000000.0,20000.0,0.7,613.15,2811.6605189408115,5.056125949431414,639.5148837345271,2177.201761155716,634.4587577850957,0.22565268940224137,-4.547473508864641e-13
4000000.0,20000.0,0.7,653.15,2910.2870703743,5.056125949431414,672.1981238965471,2243.145072427185,667.1419979471158,0.22923580451508957,-4.547473508864641e-13
4000000.0,20000.0,0.7,693.15,3005.020594006959,5.056125949431414,705.6722072664877,2304.4045126899027,700.6160813170563,0.23314851243093804,0.0
4000000.0,20000.0,0.7,733.15,3097.7591592759636,5.056125949431414,740.2477150822835,2362.5675701431114,735.1915891328522,0.2373301316635241,0.0
4000000.0,20000.0,0.7,773.15,3189.5426681227214,5.056125949431414,776.0639310077061,2418.534863064447,771.0078050582747,0.24172989211399046,-4.547473508864641e-13
4000000.0,20000.0,0.7,813.15,3280.9946742340694,5.056125949431414,813.1807597336099,2472.8700404498913,808.1246337841785,0.2463047685296322,-4.547473508864641e-13
4000000.0,20000.0,0.75,533.15,2580.6619014696735,5.056125949431414,613.2097119285576,1972.5083154905474,608.1535859791262,0.23565798589609352,0.0
4000000.0,20000.0,0.75,573.15,2705.2129185060235,5.056125949431414,650.2504256650941,2060.018618790361,645.1942997156627,0.23850037655149772,0.0
4000000.0,20000.0,0.75,613.15,2811.6605189408115,5.056125949431414,685.1945182869932,2131.52212660325,680.1383923375619,0.24189918653258277,0.0
4000000.0,20000.0,0.75,653.15,2910.2870703743,5.056125949431414,720.2122756034433,2195.1309207202885,715.156149654012,0.24573388547612718,0.0
4000000.0,20000.0,0.75,693.15,3005.020594006959,5.056125949431414,756.0773649283797,2253.999355028011,751.0212389789483,0.24992216042603568,0.0
4000000.0,20000.0,0.75,733.15,3097.7591592759636,5.056125949431414,793.1225518738753,2309.69273335152,788.0664259244439,0.2543988687967072,0.0
4000000.0,20000.0,0.75,773.15,3189.5426681227214,5.056125949431414,831.4970689368281,2363.101725135325,826.4409429873967,0.25910954295959227,-4.547473508864641e-13
4000000.0,20000.0,0.75,813.15,3280.9946742340694,5.056125949431414,871.2650997145819,2414.7857004689195,866.2089737651505,0.26400804017378127,-4.547473508864641e-13
4000000.0,20000.0,0.8,533.15,2580.6619014696735,5.056125949431414,654.0903593904618,1931.627668028643,649.0342334410304,0.25149913402891283,0.0
4000000.0,20000.0,0.8,573.15,2705.2129185060235,5.056125949431414,693.6004540427672,2016.6685904126878,688.5443280933358,0.2545250037004814,0.0
4000000.0,20000.0,0.8,613.15,2811.6605189408115,5.056125949431414,730.8741528394595,2085.8424920507837,725.8180268900281,0.25814568366292423,0.0
4000000.0,20000.0,0.8,653.15,2910.2870703743,5.056125949431414,768.2264273103397,2147.116769013392,763.1703013609083,0.26223196643716484,0.0
4000000.0,20000.0,0.8,693.15,3005.020594006959,5.056125949431414,806.4825225902716,2203.594197366119,801.4263966408403,0.26669580842113333,0.0
4000000.0,20000.0,0.8,733.15,3097.7591592759636,5.056125949431414,845.997388665467,2256.817896559928,840.9412627160357,0.27146760592989033,0.0
4000000.0,20000.0,0.8,773.15,3189.5426681227214,5.056125949431414,886.93020686595,2307.668587206203,881.8740809165187,0.276489193805194,0.0
4000000.0,20000.0,0.8,813.15,3280.9946742340694,5.056125949431414,929.3494396955543,2356.7013604879467,924.293313746123,0.2817113118179304,0.0
4000000.0,20000.0,0.85,533.15,2580.6619014696735,5.056125949431414,694.9710068523656,1890.7470205667394,689.9148809029342,0.26734028216173195,0.0
4000000.0,20000.0,0.85,573.15,2705.2129185060235,5.056125949431414,736.9504824204398,1973.318562035015,731.8943564710085,0.270549630849465,4.547473508864641e-13
4000000.0,20000.0,0.85,613.15,2811.6605189408115,5.056125949431414,776.5537873919257,2040.1628574983172,771.4976614424943,0.27439218079326566,4.547473508864641e-13
4000000.0,20000.0,0.85,653.15,2910.2870703743,5.056125949431414,816.2405790172359,2099.102617306496,811.1844530678045,0.27873004739820245,0.0
4000000.0,20000.0,0.85,693.15,3005.020594006959,5.056125949431414,856.8876802521637,2153.189039704227,851.8315543027323,0.283469456416231,0.0
4000000.0,20000.0,0.85,733.15,3097.7591592759636,5.056125949431414,898.8722254570588,2203.9430597683363,893.8160995076274,0.28853634306307346,0.0
4000000.0,20000.0,0.85,773.15,3189.5426681227214,5.056125949431414,942.3633447950715,2252.2354492770814,937.3072188456401,0.2938688446507956,0.0
4000000.0,20000.0,0.85,813.15,3280.9946742340694,5.056125949431414,987.4337796765263,2298.6170205069748,982.377653727095,0.29941458346207944,0.0
4000000.0,20000.0,0.9,533.15,2580.6619014696735,5.056125949431414,735.8516543142694,1849.8663731048357,730.795528364838,0.28318143029455106,0.0
4000000.0,20000.0,0.9,573.15,2705.2129185060235,5.056125949431414,780.300510798113,1929.968533657342,775.2443848486816,0.2865742579984487,0.0
4000000.0,20000.0,0.9,613.15,2811.6605189408115,5.056125949431414,822.2334219443919,1994.4832229458511,817.1772959949606,0.2906386779236071,0.0
4000000.0,20000.0,0.9,653.15,2910.2870703743,5.056125949431414,864.2547307241322,2051.0884655995997,859.1986047747008,0.2952281283592401,0.0
4000000.0,20000.0,0.9,693.15,3005.020594006959,5.056125949431414,907.2928379140557,2102.783882042335,902.2367119646243,0.3002431044113287,0.0
4000000.0,20000.0,0.9,733.15,3097.7591592759636,5.056125949431414,951.7470622486504,2151.0682229767444,946.6909362992191,0.30560508019625654,4.547473508864641e-13
4000000.0,20000.0,0.9,773.15,3189.5426681227214,5.056125949431414,997.7964827241935,2196.8023113479594,992.7403567747622,0.3112484954963974,0.0
4000000.0,20000.0,0.9,813.15,3280.9946742340694,5.056125949431414,1045.5181196574988,2240.5326805260024,1040.4619937080674,0.31711785510622864,-4.547473508864641e-13
4000000.0,30000.0,0.7,533.15,2542.799364352284,5.068605340019742,539.1098715794841,2008.7580981128194,534.0412662394643,0.21002100036921248,0.0
4000000.0,30000.0,0.7,573.15,2667.3503813886337,5.068605340019742,572.2542054995722,2100.164781229081,567.1856001595525,0.21264008062723025,0.0
4000000.0,30000.0,0.7,613.15,2773.797981823422,5.068605340019742,603.7323183759651,2175.1342687874762,598.6637130359453,0.21582815942579908,4.547473508864641e-13
4000000.0,30000.0,0.7,653.15,2872.4245332569108,5.068605340019742,635.4295345758615,2242.063604021069,630.3609292358417,0.21945256417967726,0.0
4000000.0,30000.0,0.7,693.15,2967.1580568895693,5.068605340019742,668.0129533692328,2304.213708860356,662.9443480292131,0.22342737910098678,0.0
4000000.0,30000.0,0.7,733.15,3059.896622158574,5.068605340019742,701.765544131252,2363.199683367341,696.6969387912322,0.2276864302362458,4.547473508864641e-13
4000000.0,30000.0,0.7,773.15,3151.680131005332,5.068605340019742,736.8106253156467,2419.9381110297045,731.7420199756269,0.23217521752190434,4.547473508864641e-13
4000000.0,30000.0,0.7,813.15,3243.13213711668,5.068605340019742,773.1978879914573,2475.002854465242,768.1292826514375,0.23684797602306332,4.547473508864641e-13
4000000.0,30000.0,0.75,533.15,2542.799364352284,5.068605340019742,577.6177195494473,1970.2502501428562,572.5491142094276,0.22516488018521683,0.0
4000000.0,30000.0,0.75,573.15,2667.3503813886337,5.068605340019742,613.1295058923988,2059.289480836255,608.060900552379,0.22796438922876716,-4.547473508864641e-13
4000000.0,30000.0,0.75,613.15,2773.797981823422,5.068605340019742,646.85605540282,2132.0105317606212,641.7874500628002,0.23137497909667737,4.547473508864641e-13
4000000.0,30000.0,0.75,653.15,2872.4245332569108,5.068605340019742,680.8173584741372,2196.6757801227927,675.7487531341175,0.2352537883277013,4.547473508864641e-13
4000000.0,30000.0,0.75,693.15,2967.1580568895693,5.068605340019742,715.7281643241779,2256.4984979054107,710.6595589841581,0.23950849444438854,4.547473508864641e-13
4000000.0,30000.0,0.75,733.15,3059.896622158574,5.068605340019742,751.8916544263419,2313.0735730722513,746.8230490863222,0.24406806546277476,0.0
4000000.0,30000.0,0.75,773.15,3151.680131005332,5.068605340019742,789.4399556953357,2367.3087806500153,784.3713503553159,0.24887403472163747,4.547473508864641e-13
4000000.0,30000.0,0.75,813.15,3243.13213711668,5.068605340019742,828.426308562276,2419.7744338944235,823.3577032222562,0.25387732241901984,0.0
4000000.0,30000.0,0.8,533.15,2542.799364352284,5.068605340019742,616.1255675194101,1931.7424021728934,611.0569621793903,0.24030876000122098,0.0
4000000.0,30000.0,0.8,573.15,2667.3503813886337,5.068605340019742,654.0048062852253,2018.4141804434282,648.9362009452055,0.24328869783030405,-4.547473508864641e-13
4000000.0,30000.0,0.8,613.15,2773.797981823422,5.068605340019742,689.9797924296744,2088.886794733767,684.9111870896546,0.24692179876755552,0.0
4000000.0,30000.0,0.8,653.15,2872.4245332569108,5.068605340019742,726.2051823724131,2151.287956224517,721.1365770323933,0.25105501247572537,0.0
4000000.0,30000.0,0.8,693.15,2967.1580568895693,5.068605340019742,763.443375279123,2208.783286950466,758.3747699391032,0.25558960978779033,0.0
4000000.0,30000.0,0.8,733.15,3059.896622158574,5.068605340019742,802.0177647214313,2262.947462777162,796.9491593814115,0.26044970068930356,0.0
4000000.0,30000.0,0.8,773.15,3151.680131005332,5.068605340019742,842.0692860750248,2314.6794502703265,837.0006807350051,0.26557285192137065,4.547473508864641e-13
4000000.0,30000.0,0.8,813.15,3243.13213711668,5.068605340019742,883.6547291330942,2364.546013323605,878.5861237930744,0.2709066688149762,4.547473508864641e-13
4000000.0,30000.0,0.85,533.15,2542.799364352284,5.068605340019742,654.6334154893733,1893.2345542029302,649.5648101493535,0.2554526398172253,0.0
4000000.0,30000.0,0.85,573.15,2667.3503813886337,5.068605340019742,694.8801066780519,1977.5388800506016,689.8115013380321,0.25861300643184093,-4.547473508864641e-13
4000000.0,30000.0,0.85,613.15,2773.797981823422,5.068605340019742,733.1035294565288,2045.7630577069128,728.034924116509,0.2624686184384336,0.0
4000000.0,30000.0,0.85,653.15,2872.4245332569108,5.068605340019742,771.593006270689,2105.900132326241,766.5244009306692,0.26685623662374947,4.547473508864641e-13
4000000.0,30000.0,0.85,693.15,2967.1580568895693,5.068605340019742,811.158586234068,2161.0680759955208,806.0899808940483,0.2716707251311921,0.0
4000000.0,30000.0,0.85,733.15,3059.896622158574,5.068605340019742,852.1438750165207,2212.8213524820726,847.075269676501,0.27683133591583237,0.0
4000000.0,30000.0,0.85,773.15,3151.680131005332,5.068605340019742,894.6986164547139,2262.0501198906372,889.6300111146942,0.2822716691211038,4.547473508864641e-13
4000000.0,30000.0,0.85,813.15,3243.13213711668,5.068605340019742,938.8831497039124,2309.317592752787,933.8145443638927,0.2879360152109326,4.547473508864641e-13
4000000.0,30000.0,0.9,533.15,2542.799364352284,5.068605340019742,693.1412634593365,1854.726706232967,688.0726581193168,0.27059651963322967,0.0
4000000.0,30000.0,0.9,573.15,2667.3503813886337,5.068605340019742,735.7554070708784,1936.663579657775,730.6868017308586,0.2739373150333778,0.0
4000000.0,30000.0,0.9,613.15,2773.797981823422,5.068605340019742,776.2272664833837,2002.6393206800578,771.1586611433639,0.2780154381093119,0.0
4000000.0,30000.0,0.9,653.15,2872.4245332569108,5.068605340019742,816.9808301689648,2060.5123084279653,811.912224828945,0.2826574607717735,0.0
4000000.0,30000.0,0.9,693.15,2967.1580568895693,5.068605340019742,858.8737971890131,2113.3528650405756,853.8051918489933,0.2877518404745939,0.0
4000000.0,30000.0,0.9,733.15,3059.896622158574,5.068605340019742,902.2699853116102,2162.6952421869833,897.2013799715904,0.2932129711423612,0.0
4000000.0,30000.0,0.9,773.15,3151.680131005332,5.068605340019742,947.3279468344031,2209.420789510948,942.2593414943833,0.298970486320837,4.547473508864641e-13
4000000.0,30000.0,0.9,813.15,3243.13213711668,5.068605340019742,994.1115702747311,2254.089172181968,989.0429649347113,0.3049653616068891,4.547473508864641e-13
6000000.0,5000.0,0.7,573.15,2740.2684953966045,7.523830556188303,725.1009149118862,2022.6914110409066,717.5770843556979,0.26186378654542813,0.0
6000000.0,5000.0,0.7,613.15,2869.6702040314103,7.523830556188303,768.8756178402798,2108.3184167473187,761.3517872840915,0.2653098555417687,4.547473508864641e-13
6000000.0,5000.0,0.7,653.15,2980.867096031183,7.523830556188303,809.0583189994204,2179.3326075879513,801.5344884432321,0.2688930645416629,-4.547473508864641e-13
6000000.0,5000.0,0.7,693.15,3083.6118795256843,7.523830556188303,848.2641920199078,2242.8715180619647,840.7403614637195,0.27264791884024026,4.547473508864641e-13
6000000.0,5000.0,0.7,733.15,3181.931947895275,7.523830556188303,887.5424856837807,2301.913292767683,880.0186551275924,0.2765674029294344,-4.547473508864641e-13
6000000.0,5000.0,0.7,773.15,3277.841566676608,7.523830556188303,927.3912298609316,2357.9741673718654,919.8673993047433,0.28063205026635674,-4.547473508864641e-13
6000000.0,5000.0,0.7,813.15,3372.4740983748547,7.523830556188303,968.0688747832976,2411.9290541477453,960.5450442271093,0.2848191020028832,0.0
6000000.0,5000.0,0.75,573.15,2740.2684953966045,7.523830556188303,776.8938374055922,1970.8984885472005,769.3700068494039,0.2807644609066133,4.547473508864641e-13
6000000.0,5000.0,0.75,613.15,2869.6702040314103,7.523830556188303,823.7953048288715,2053.3987297587273,816.2714742726832,0.2844478341538889,0.0
6000000.0,5000.0,0.75,653.15,2980.867096031183,7.523830556188303,866.8481989279505,2121.542727659421,859.3243683717623,0.28828000064675574,-4.547473508864641e-13
6000000.0,5000.0,0.75,693.15,3083.6118795256843,7.523830556188303,908.8544914499014,2182.2812186319716,901.3306608937131,0.292297051674465,-4.547473508864641e-13
6000000.0,5000.0,0.75,733.15,3181.931947895275,7.523830556188303,950.9383775183368,2238.5174009331267,943.4145469621485,0.29649111370410697,-4.547473508864641e-13
6000000.0,5000.0,0.75,773.15,3277.841566676608,7.523830556188303,993.6334605652844,2291.731936667512,986.1096300090961,0.3008411510898341,0.0
6000000.0,5000.0,0.75,813.15,3372.4740983748547,7.523830556188303,1037.216651553533,2342.7812773775104,1029.6928209973446,0.30532267734644375,0.0
6000000.0,5000.0,0.8,573.15,2740.2684953966045,7.523830556188303,828.6867598992982,1919.1055660534946,821.1629293431099,0.2996651352677984,0.0
6000000.0,5000.0,0.8,613.15,2869.6702040314103,7.523830556188303,878.7149918174628,1998.479042770136,871.1911612612745,0.303585812766009,0.0
6000000.0,5000.0,0.8,653.15,2980.867096031183,7.523830556188303,924.6380788564803,2063.752847730891,917.114248300292,0.3076669367518484,0.0
6000000.0,5000.0,0.8,693.15,3083.6118795256843,7.523830556188303,969.444790879895,2121.6909192019775,961.9209603237067,0.31194618450868977,4.547473508864641e-13
6000000.0,5000.0,0.8,733.15,3181.931947895275,7.523830556188303,1014.3342693528924,2175.1215090985706,1006.8104387967041,0.31641482447877944,0.0
6000000.0,5000.0,0.8,773.15,3277.841566676608,7.523830556188303,1059.8756912696367,2225.48970596316,1052.3518607134483,0.3210502519133114,0.0
6000000.0,5000.0,0.8,813.15,3372.4740983748547,7.523830556188303,1106.364428323769,2273.6335006072745,1098.8405977675807,0.32582625269000454,-4.547473508864641e-13
6000000.0,5000.0,0.85,573.15,2740.2684953966045,7.523830556188303,880.4796823930044,1867.3126435597883,872.9558518368161,0.3185658096289836,4.547473508864641e-13
6000000.0,5000.0,0.85,613.15,2869.6702040314103,7.523830556188303,933.6346788060539,1943.5593557815448,926.1108482498656,0.32272379137812895,0.0
6000000.0,5000.0,0.85,653.15,2980.867096031183,7.523830556188303,982.42795878501,2005.9629678023614,974.9041282288217,0.3270538728569411,0.0
6000000.0,5000.0,0.85,693.15,3083.6118795256843,7.523830556188303,1030.0350903098881,2061.100619771985,1022.5112597536998,0.33159531734291436,-4.547473508864641e-13
6000000.0,5000.0,0.85,733.15,3181.931947895275,7.523830556188303,1077.7301611874482,2111.7256172640155,1070.2063306312598,0.3363385352534519,-4.547473508864641e-13
6000000.0,5000.0,0.85,773.15,3277.841566676608,7.523830556188303,1126.1179219739888,2159.2474752588078,1118.5940914178004,0.3412593527367886,0.0
6000000.0,5000.0,0.85,813.15,3372.4740983748547,7.523830556188303,1175.512205094004,2204.4857238370396,1167.9883745378156,0.346329828033565,-4.547473508864641e-13
6000000.0,5000.0,0.9,573.15,2740.2684953966045,7.523830556188303,932.2726048867106,1815.5197210660822,924.7487743305223,0.3374664839901689,0.0
6000000.0,5000.0,0.9,613.15,2869.6702040314103,7.523830556188303,988.5543657946456,1888.639668792953,981.0305352384573,0.34186176999024914,0.0
6000000.0,5000.0,0.9,653.15,2980.867096031183,7.523830556188303,1040.2178387135402,1948.1730878738313,1032.6940081573518,0.34644080896203394,-4.547473508864641e-13
6000000.0,5000.0,0.9,693.15,3083.6118795256843,7.523830556188303,1090.6253897398817,2000.510320341991,1083.1015591836933,0.35124445017713907,0.0
6000000.0,5000.0,0.9,733.15,3181.931947895275,7.523830556188303,1141.1260530220043,2048.3297254294594,1133.6022224658159,0.3562622460281245,-4.547473508864641e-13
6000000.0,5000.0,0.9,773.15,3277.841566676608,7.523830556188303,1192.3601526783411,2093.0052445544557,1184.8363221221528,0.3614684535602659,0.0
6000000.0,5000.0,0.9,813.15,3372.4740983748547,7.523830556188303,1244.65998186424,2135.3379470668033,1237.1361513080517,0.3668334033771258,0.0
6000000.0,8000.0,0.7,573.15,2704.157268148573,7.543853030954982,691.6401832221146,2020.0609379574132,684.0963301911596,0.2529794913368824,0.0
6000000.0,8000.0,0.7,613.15,2833.558976783379,7.543853030954982,734.0942354362761,2107.0085943780578,726.5503824053211,0.25640912659954307,0.0
6000000.0,8000.0,0.7,653.15,2944.7558687831515,7.543853030954982,773.2144928596905,2179.0852289544164,765.6706398287355,0.26001158464288254,-4.547473508864641e-13
6000000.0,8000.0,0.7,693.15,3047.500652277653,7.543853030954982,811.4972948891441,2243.547210419464,803.9534418581891,0.2638074716267336,-4.547473508864641e-13
6000000.0,8000.0,0.7,733.15,3145.820720647244,7.543853030954982,849.9419516197117,2303.422622058487,842.3980985887567,0.2677832506664384,0.0
6000000.0,8000.0,0.7,773.15,3241.7303394285773,7.543853030954982,889.0207619752111,2360.253430484321,881.4769089442561,0.2719155563999302,0.0
6000000.0,8000.0,0.7,813.15,3336.3628711268234,7.543853030954982,928.9770838217339,2414.9296403360445,921.4332307907789,0.27617896085732846,-4.547473508864641e-13
6000000.0,8000.0,0.75,573.15,2704.157268148573,7.543853030954982,741.0430534522659,1970.6580677272618,733.4992004213109,0.2712487210196573,0.0
6000000.0,8000.0,0.75,613.15,2833.558976783379,7.543853030954982,786.5295379674384,2054.5732918468952,778.9856849364834,0.27491423023803735,0.0
6000000.0,8000.0,0.75,653.15,2944.7558687831515,7.543853030954982,828.4440994925252,2123.8556223215814,820.9002464615702,0.2787668258560215,-4.547473508864641e-13
6000000.0,8000.0,0.75,693.15,3047.500652277653,7.543853030954982,869.4613873812258,2185.5831179273823,861.9175343502708,0.28282767838165596,-4.547473508864641e-13
6000000.0,8000.0,0.75,733.15,3145.820720647244,7.543853030954982,910.6520910211196,2242.712482657079,903.1082379901646,0.2870819154005549,0.0
6000000.0,8000.0,0.75,773.15,3241.7303394285773,7.543853030954982,952.5222449734401,2296.751947486092,944.9783919424851,0.29150431806399335,0.0
6000000.0,8000.0,0.75,813.15,3336.3628711268234,7.543853030954982,995.3325898090005,2348.574134348778,987.7887367780455,0.29606753669585995,-4.547473508864641e-13
6000000.0,8000.0,0.8,573.15,2704.157268148573,7.543853030954982,790.4459236824171,1921.2551974971109,782.902070651462,0.2895179507024321,0.0
6000000.0,8000.0,0.8,613.15,2833.558976783379,7.543853030954982,838.9648404986011,2002.1379893157325,831.4209874676461,0.2934193338765318,0.0
6000000.0,8000.0,0.8,653.15,2944.7558687831515,7.543853030954982,883.6737061253605,2068.626015688746,876.1298530944055,0.29752206706916073,0.0
6000000.0,8000.0,0.8,693.15,3047.500652277653,7.543853030954982,927.4254798733075,2127.6190254353005,919.8816268423525,0.3018478851365783,0.0
6000000.0,8000.0,0.8,733.15,3145.820720647244,7.543853030954982,971.362230422528,2182.002343255671,963.818377391573,0.3063805801346715,-4.547473508864641e-13
6000000.0,8000.0,0.8,773.15,3241.7303394285773,7.543853030954982,1016.0237279716697,2233.2504644878622,1008.4798749407147,0.3110930797280567,0.0
6000000.0,8000.0,0.8,813.15,3336.3628711268234,7.543853030954982,1061.6880957962676,2282.218628361511,1054.1442427653126,0.31595611253439165,-4.547473508864641e-13
6000000.0,8000.0,0.85,573.15,2704.157268148573,7.543853030954982,839.8487939125681,1871.8523272669597,832.3049408816131,0.30778718038520686,0.0
6000000.0,8000.0,0.85,613.15,2833.558976783379,7.543853030954982,891.4001430297639,1949.7026867845698,883.8562899988088,0.31192443751502624,0.0
6000000.0,8000.0,0.85,653.15,2944.7558687831515,7.543853030954982,938.9033127581956,2013.3964090559107,931.3594597272406,0.3162773082822999,0.0
6000000.0,8000.0,0.85,693.15,3047.500652277653,7.543853030954982,985.3895723653892,2069.6549329432187,977.8457193344342,0.3208680918915007,0.0
6000000.0,8000.0,0.85,733.15,3145.820720647244,7.543853030954982,1032.072369823936,2121.292203854263,1024.528516792981,0.325679244868788,-4.547473508864641e-13
6000000.0,8000.0,0.85,773.15,3241.7303394285773,7.543853030954982,1079.5252109698988,2169.748981489633,1071.9813579389438,0.3306818413921199,0.0
6000000.0,8000.0,0.85,813.15,3336.3628711268234,7.543853030954982,1128.043601783534,2215.8631223742445,1120.499748752579,0.33584468837292314,-4.547473508864641e-13
6000000.0,8000.0,0.9,573.15,2704.157268148573,7.543853030954982,889.251664142719,1822.4494570368088,881.707811111764,0.3260564100679816,0.0
6000000.0,8000.0,0.9,613.15,2833.558976783379,7.543853030954982,943.8354455609261,1897.2673842534075,936.2915925299711,0.3304295411535206,0.0
6000000.0,8000.0,0.9,653.15,2944.7558687831515,7.543853030954982,994.1329193910309,1958.1668024230755,986.5890663600759,0.3350325494954391,0.0
6000000.0,8000.0,0.9,693.15,3047.500652277653,7.543853030954982,1043.353664857471,2011.6908404511369,1035.809811826516,0.339888298646423,0.0
6000000.0,8000.0,0.9,733.15,3145.820720647244,7.543853030954982,1092.7825092253438,2060.582064452855,1085.2386561943888,0.3449779096029045,0.0
6000000.0,8000.0,0.9,773.15,3241.7303394285773,7.543853030954982,1143.0266939681285,2106.247498491404,1135.4828409371735,0.3502706030561833,0.0
6000000.0,8000.0,0.9,813.15,3336.3628711268234,7.543853030954982,1194.3991077708006,2149.507616386978,1186.8552547398456,0.3557332642114546,-4.547473508864641e-13
6000000.0,12000.0,0.7,573.15,2671.065995515578,7.564342779203522,661.5955999954771,2017.0347382993043,654.0312572162735,0.24485776776549853,0.0
6000000.0,12000.0,0.7,613.15,2800.4677041503837,7.564342779203522,702.839832428358,2105.192214501229,695.2754896491545,0.24827120434873565,0.0
6000000.0,12000.0,0.7,653.15,2911.6645961501567,7.564342779203522,740.9868079429949,2178.242130986365,733.4224651637913,0.2518911230824913,4.547473508864641e-13
6000000.0,12000.0,0.7,693.15,3014.4093796446577,7.564342779203522,778.4240044444748,2243.5497179793865,770.8596616652712,0.25572494130048823,-4.547473508864641e-13
6000000.0,12000.0,0.7,733.15,3112.7294480142486,7.564342779203522,816.104984268311,2304.188806525141,808.5406414891074,0.25975294512181657,0.0
6000000.0,12000.0,0.7,773.15,3208.639066795582,7.564342779203522,854.4784747707462,2361.724934804039,846.9141319915426,0.26394808339641096,0.0
6000000.0,12000.0,0.7,813.15,3303.2715984938286,7.564342779203522,893.7740080253697,2417.061933247662,886.2096652461661,0.26828240997508207,0.0
6000000.0,12000.0,0.75,573.15,2671.065995515578,7.564342779203522,708.852428566583,1969.7779097281984,701.2880857873794,0.262549890929226,0.0
6000000.0,12000.0,0.75,613.15,2800.4677041503837,7.564342779203522,753.0426776018124,2054.989369327775,745.4783348226089,0.2661977975028192,-4.547473508864641e-13
6000000.0,12000.0,0.75,653.15,2911.6645961501567,7.564342779203522,793.9144370817803,2125.31450184758,786.3500943025767,0.27006891361810687,0.0
6000000.0,12000.0,0.75,693.15,3014.4093796446577,7.564342779203522,834.0257190476511,2187.94800337621,826.4613762684476,0.2741702510114508,-4.547473508864641e-13
6000000.0,12000.0,0.75,733.15,3112.7294480142486,7.564342779203522,874.3981974303331,2245.8955933631187,866.8338546511295,0.2784803077582352,0.0
6000000.0,12000.0,0.75,773.15,3208.639066795582,7.564342779203522,915.5126515400857,2300.6907580346997,907.9483087608821,0.28296991025158713,0.0
6000000.0,12000.0,0.75,813.15,3303.2715984938286,7.564342779203522,957.6150085986108,2353.220932674421,950.0506658194072,0.28760900746175266,4.547473508864641e-13
6000000.0,12000.0,0.8,573.15,2671.065995515578,7.564342779203522,756.1092571376884,1922.5210811570932,748.5449143584848,0.28024201409295324,-4.547473508864641e-13
6000000.0,12000.0,0.8,613.15,2800.4677041503837,7.564342779203522,803.2455227752667,2004.7865241543207,795.6811799960632,0.28412439065690276,-4.547473508864641e-13
6000000.0,12000.0,0.8,653.15,2911.6645961501567,7.564342779203522,846.8420662205657,2072.3868727087943,839.2777234413621,0.2882467041537225,0.0
6000000.0,12000.0,0.8,693.15,3014.4093796446577,7.564342779203522,889.6274336508284,2132.346288773033,882.0630908716248,0.29261556072241374,-4.547473508864641e-13
6000000.0,12000.0,0.8,733.15,3112.7294480142486,7.564342779203522,932.6914105923553,2187.602380201097,925.1270678131517,0.2972076703946539,0.0
6000000.0,12000.0,0.8,773.15,3208.639066795582,7.564342779203522,976.5468283094247,2239.6565812653607,968.9824855302211,0.3019917371067631,0.0
6000000.0,12000.0,0.8,813.15,3303.2715984938286,7.564342779203522,1021.4560091718514,2289.37993210118,1013.8916663926478,0.3069356049484231,4.547473508864641e-13
6000000.0,12000.0,0.85,573.15,2671.065995515578,7.564342779203522,803.3660857087937,1875.2642525859878,795.8017429295901,0.2979341372566805,-4.547473508864641e-13
6000000.0,12000.0,0.85,613.15,2800.4677041503837,7.564342779203522,853.4483679487207,1954.5836789808666,845.8840251695171,0.30205098381098616,-4.547473508864641e-13
6000000.0,12000.0,0.85,653.15,2911.6645961501567,7.564342779203522,899.7696953593506,2019.4592435700094,892.2053525801471,0.30642449468933797,0.0
6000000.0,12000.0,0.85,693.15,3014.4093796446577,7.564342779203522,945.2291482540048,2076.7445741698566,937.6648054748013,0.3110608704333763,-4.547473508864641e-13
6000000.0,12000.0,0.85,733.15,3112.7294480142486,7.564342779203522,990.9846237543775,2129.3091670390745,983.4202809751739,0.31593503303107257,0.0
6000000.0,12000.0,0.85,773.15,3208.639066795582,7.564342779203522,1037.5810050787636,2178.6224044960218,1030.01666229956,0.3210135639619391,0.0
6000000.0,12000.0,0.85,813.15,3303.2715984938286,7.564342779203522,1085.297009745092,2225.5389315279394,1077.7326669658885,0.3262622024350935,4.547473508864641e-13
6000000.0,12000.0,0.9,573.15,2671.065995515578,7.564342779203522,850.6229142798993,1828.0074240148822,843.0585715006957,0.31562626042040787,-4.547473508864641e-13
6000000.0,12000.0,0.9,613.15,2800.4677041503837,7.564342779203522,903.651213122175,1904.3808338074123,896.0868703429715,0.3199775769650697,-4.547473508864641e-13
6000000.0,12000.0,0.9,653.15,2911.6645961501567,7.564342779203522,952.697324498136,1966.5316144312242,945.1329817189325,0.3246022852249536,0.0
6000000.0,12000.0,0.9,693.15,3014.4093796446577,7.564342779203522,1000.8308628571816,2021.1428595666798,993.266520077978,0.3295061801443391,-4.547473508864641e-13
6000000.0,12000.0,0.9,733.15,3112.7294480142486,7.564342779203522,1049.2778369163996,2071.0159538770527,1041.713494137196,0.33466239566749123,0.0
6000000.0,12000.0,0.9,773.15,3208.639066795582,7.564342779203522,1098.6151818481028,2117.5882277266824,1091.0508390688992,0.3400353908171151,4.547473508864641e-13
6000000.0,12000.0,0.9,813.15,3303.2715984938286,7.564342779203522,1149.1380103183328,2161.697930954699,1141.5736675391292,0.345588799921764,0.0
6000000.0,20000.0,0.7,573.15,2626.5242401644123,7.593711828936415,622.0748808963801,2012.043071096968,614.4811690674437,0.23395221702921695,0.0
6000000.0,20000.0,0.7,613.15,2755.925948799218,7.593711828936415,661.6918287024847,2101.8278319256697,654.0981168735483,0.23734241377513962,0.0
6000000.0,20000.0,0.7,653.15,2867.1228407989906,7.593711828936415,698.5296780876075,2176.18687454032,690.9359662586711,0.2409858260785665,-4.547473508864641e-13
6000000.0,20000.0,0.7,693.15,2969.867624293492,7.593711828936415,734.829481320038,2242.6318548023905,727.2357694911016,0.2448714425997708,0.0
6000000.0,20000.0,0.7,733.15,3068.187692663083,7.593711828936415,771.4832670862316,2304.2981374057877,763.8895552572952,0.2489709339112383,0.0
6000000.0,20000.0,0.7,773.15,3164.097311444416,7.593711828936415,808.9080574834026,2362.78296578995,801.3143456544661,0.2532521179914864,-4.547473508864641e-13
6000000.0,20000.0,0.7,813.15,3258.729843142662,7.593711828936415,847.3147880140292,2419.00876695757,839.7210761850928,0.2576835505257105,-9.094947017729282e-13
6000000.0,20000.0,0.75,573.15,2626.5242401644123,7.593711828936415,666.5088009604076,1967.6091510329406,658.9150891314712,0.25086960137486686,0.0
6000000.0,20000.0,0.75,613.15,2755.925948799218,7.593711828936415,708.9555307526621,2054.564129875492,701.3618189237257,0.25449225848369234,0.0
6000000.0,20000.0,0.75,653.15,2867.1228407989906,7.593711828936415,748.424655093865,2126.291897534062,740.8309432649286,0.25838828135402764,-4.547473508864641e-13
6000000.0,20000.0,0.75,693.15,2969.867624293492,7.593711828936415,787.3173014143267,2190.1440347081016,779.7235895853903,0.2625448970207486,0.0
6000000.0,20000.0,0.75,733.15,3068.187692663083,7.593711828936415,826.5892147352486,2249.1921897567704,818.9955029063121,0.266931356534923,4.547473508864641e-13
6000000.0,20000.0,0.75,773.15,3164.097311444416,7.593711828936415,866.687204446503,2305.0038188268495,859.0934926175665,0.2715129808145467,-4.547473508864641e-13
6000000.0,20000.0,0.75,813.15,3258.729843142662,7.593711828936415,907.8372728721741,2358.486282099425,900.2435610432377,0.27625596608986114,-9.094947017729282e-13
6000000.0,20000.0,0.8,573.15,2626.5242401644123,7.593711828936415,710.9427210244346,1923.1752309689139,703.3490091954982,0.2677869857205166,0.0
6000000.0,20000.0,0.8,613.15,2755.925948799218,7.593711828936415,756.2192328028394,2007.3004278253147,748.625520973903,0.271642103192245,0.0
6000000.0,20000.0,0.8,653.15,2867.1228407989906,7.593711828936415,798.3196321001229,2076.396920527804,790.7259202711865,0.27579073662948894,0.0
6000000.0,20000.0,0.8,693.15,2969.867624293492,7.593711828936415,839.8051215086151,2137.6562146138135,832.2114096796787,0.28021835144172635,-4.547473508864641e-13
6000000.0,20000.0,0.8,733.15,3068.187692663083,7.593711828936415,881.6951623842651,2194.086242107754,874.1014505553287,0.2848917791586075,0.0
6000000.0,20000.0,0.8,773.15,3164.097311444416,7.593711828936415,924.4663514096029,2247.22467186375,916.8726395806665,0.2897738436376069,-4.547473508864641e-13
6000000.0,20000.0,0.8,813.15,3258.729843142662,7.593711828936415,968.3597577303192,2297.9637972412797,960.7660459013828,0.2948283816540118,-9.094947017729282e-13
6000000.0,20000.0,0.85,573.15,2626.5242401644123,7.593711828936415,755.376641088462,1878.7413109048864,747.7829292595255,0.28470437006616645,0.0
6000000.0,20000.0,0.85,613.15,2755.925948799218,7.593711828936415,803.4829348530169,1960.0367257751373,795.8892230240805,0.28879194790079776,0.0
6000000.0,20000.0,0.85,653.15,2867.1228407989906,7.593711828936415,848.2146091063805,2026.5019435215465,840.6208972774441,0.2931931919049501,0.0
6000000.0,20000.0,0.85,693.15,2969.867624293492,7.593711828936415,892.2929416029034,2085.168394519525,884.699229773967,0.29789180586270403,0.0
6000000.0,20000.0,0.85,733.15,3068.187692663083,7.593711828936415,936.8011100332816,2138.9802944587377,929.2073982043452,0.30285220178229205,0.0
6000000.0,20000.0,0.85,773.15,3164.097311444416,7.593711828936415,982.2454983727029,2189.4455249006496,974.6517865437664,0.30803470646066705,-4.547473508864641e-13
6000000.0,20000.0,0.85,813.15,3258.729843142662,7.593711828936415,1028.8822425884641,2237.441312383135,1021.2885307595277,0.31340079721816244,-9.094947017729282e-13
6000000.0,20000.0,0.9,573.15,2626.5242401644123,7.593711828936415,799.810561152489,1834.3073908408594,792.2168493235525,0.3016217544118162,0.0
6000000.0,20000.0,0.9,613.15,2755.925948799218,7.593711828936415,850.7466369031947,1912.7730237249596,843.1529250742583,0.30594179260935067,0.0
6000000.0,20000.0,0.9,653.15,2867.1228407989906,7.593711828936415,898.109586112638,1976.6069665152888,890.5158742837016,0.3105956471804112,0.0
6000000.0,20000.0,0.9,693.15,2969.867624293492,7.593711828936415,944.7807616971922,2032.680574425236,937.1870498682558,0.31556526028368187,0.0
6000000.0,20000.0,0.9,733.15,3068.187692663083,7.593711828936415,991.9070576822982,2083.874346809721,984.3133458533617,0.32081262440597663,0.0
6000000.0,20000.0,0.9,773.15,3164.097311444416,7.593711828936415,1040.0246453358034,2131.6663779375494,1032.430933506867,0.3262955692837274,-4.547473508864641e-13
6000000.0,20000.0,0.9,813.15,3258.729843142662,7.593711828936415,1089.4047274466093,2176.91882752499,1081.8110156176729,0.3319732127823131,-9.094947017729282e-13
6000000.0,30000.0,0.7,573.15,2588.6490275329797,7.618866733566916,589.2859996147365,2006.9818946518103,581.6671328811696,0.2246991101128556,-4.547473508864641e-13
6000000.0,30000.0,0.7,613.15,2718.0507361677855,7.618866733566916,627.5207031095424,2098.14889979181,619.9018363759754,0.22806853018865386,0.0
6000000.0,30000.0,0.7,653.15,2829.2476281675586,7.618866733566916,663.2465576318647,2173.619937269261,655.6276908982977,0.23173216948950254,0.0
6000000.0,30000.0,0.7,693.15,2931.99241166206,7.618866733566916,698.5802389271855,2241.031039468441,690.9613721936186,0.23566274231996834,0.0
6000000.0,30000.0,0.7,733.15,3030.3124800316505,7.618866733566916,734.3615079133324,2303.569838851885,726.7426411797654,0.23982432371864662,0.0
6000000.0,30000.0,0.7,773.15,3126.222098812984,7.618866733566916,770.980455680362,2362.8605098661887,763.361588946795,0.24418021651009403,0.0
6000000.0,30000.0,0.7,813.15,3220.8546305112304,7.618866733566916,808.6322214747057,2419.8412757700917,801.0133547411388,0.24869590423396348,0.0
6000000.0,30000.0,0.75,573.15,2588.6490275329797,7.618866733566916,631.3778567300751,1964.890037536472,623.7589899965081,0.24095927387690697,-4.547473508864641e-13
6000000.0,30000.0,0.75,613.15,2718.0507361677855,7.618866733566916,672.3436104745097,2053.325992426843,664.7247437409427,0.24455935825471256,-4.547473508864641e-13
6000000.0,30000.0,0.75,653.15,2829.2476281675586,7.618866733566916,710.6213117484268,2126.2451831526982,703.0024450148599,0.24847681695157206,4.547473508864641e-13
6000000.0,30000.0,0.75,693.15,2931.99241166206,7.618866733566916,748.4788274219842,2191.1324509736423,740.8599606884172,0.25268140454307847,4.547473508864641e-13
6000000.0,30000.0,0.75,733.15,3030.3124800316505,7.618866733566916,786.815901335713,2251.1154454295042,779.197034602146,0.2571342195686722,0.0
6000000.0,30000.0,0.75,773.15,3126.222098812984,7.618866733566916,826.050488228959,2307.7904773175915,818.431621495392,0.26179573799511807,4.547473508864641e-13
6000000.0,30000.0,0.75,813.15,3220.8546305112304,7.618866733566916,866.3916658657565,2362.0818313790405,858.7727991321896,0.2666288602400788,4.547473508864641e-13
6000000.0,30000.0,0.8,573.15,2588.6490275329797,7.618866733566916,673.4697138454136,1922.7981804211333,665.8508471118466,0.2572194376409583,-4.547473508864641e-13
