boiler_Pa,condenser_Pa,expander_eff,boiler_outlet_K,Q_in_kW,W_pump_kW,W_exp_kW,Q_out_kW,net_kW,thermal_eff,bal_kW
6000000.0,30000.0,0.8,613.15,2718.0507361677855,7.618866733566916,717.1665178394774,2008.5030850618755,709.5476511059104,0.2610501863207714,-4.547473508864641e-13
6000000.0,30000.0,0.8,653.15,2829.2476281675586,7.618866733566916,757.9960658649886,2078.870429036137,750.3771991314217,0.2652214644136415,0.0
6000000.0,30000.0,0.8,693.15,2931.99241166206,7.618866733566916,798.3774159167833,2141.2338624788435,790.7585491832164,0.26970006676618874,0.0
6000000.0,30000.0,0.8,733.15,3030.3124800316505,7.618866733566916,839.270294758094,2198.6610520071235,831.651428024527,0.27444411541869795,0.0
6000000.0,30000.0,0.8,773.15,3126.222098812984,7.618866733566916,881.1205207775561,2252.7204447689946,873.5016540439891,0.2794112594801421,0.0
6000000.0,30000.0,0.8,813.15,3220.8546305112304,7.618866733566916,924.151110256807,2304.3223869879903,916.53224352324,0.2845618162461941,0.0
6000000.0,30000.0,0.85,573.15,2588.6490275329797,7.618866733566916,715.5615709607517,1880.7063233057952,707.9427042271848,0.2734796014050095,-4.547473508864641e-13
6000000.0,30000.0,0.85,613.15,2718.0507361677855,7.618866733566916,761.9894252044447,1963.6801776969082,754.3705584708778,0.2775410143868302,-4.547473508864641e-13
6000000.0,30000.0,0.85,653.15,2829.2476281675586,7.618866733566916,805.3708199815503,2031.4956749195753,797.7519532479834,0.28196611187571086,0.0
6000000.0,30000.0,0.85,693.15,2931.99241166206,7.618866733566916,848.2760044115823,2091.3352739840448,840.6571376780154,0.286718728989299,0.0
6000000.0,30000.0,0.85,733.15,3030.3124800316505,7.618866733566916,891.724688180475,2146.2066585847424,884.1058214469081,0.29175401126872363,0.0
6000000.0,30000.0,0.85,773.15,3126.222098812984,7.618866733566916,936.1905533261537,2197.650412220397,928.5716865925867,0.2970267809651663,0.0
6000000.0,30000.0,0.85,813.15,3220.8546305112304,7.618866733566916,981.9105546478573,2246.56294259694,974.2916879142904,0.30249477225230925,0.0
6000000.0,30000.0,0.9,573.15,2588.6490275329797,7.618866733566916,757.6534280760899,1838.614466190457,750.0345613425229,0.2897397651690607,-4.547473508864641e-13
6000000.0,30000.0,0.9,613.15,2718.0507361677855,7.618866733566916,806.812332569412,1918.8572703319408,799.193465835845,0.2940318424528889,-4.547473508864641e-13
6000000.0,30000.0,0.9,653.15,2829.2476281675586,7.618866733566916,852.7455740981121,1984.1209208030134,845.1267073645452,0.29871075933778024,0.0
6000000.0,30000.0,0.9,693.15,2931.99241166206,7.618866733566916,898.1745929063815,2041.4366854892455,890.5557261728145,0.3037373912124093,0.0
6000000.0,30000.0,0.9,733.15,3030.3124800316505,7.618866733566916,944.1790816028561,2093.7522651623617,936.5602148692891,0.30906390711874937,-4.547473508864641e-13
6000000.0,30000.0,0.9,773.15,3126.222098812984,7.618866733566916,991.2605858747507,2142.5803796718,983.6417191411838,0.31464230245019037,0.0
6000000.0,30000.0,0.9,813.15,3220.8546305112304,7.618866733566916,1039.6699990389077,2188.8034982058894,1032.0511323053408,0.3204277282584245,4.547473508864641e-13
8000000.0,5000.0,0.7,573.15,2638.708299115376,10.029531909435638,715.0138451323277,1933.7239858924843,704.9843132228921,0.26717023380691124,0.0
8000000.0,5000.0,0.7,613.15,2806.157681123992,10.029531909435638,771.5949204188842,2044.5922926145436,761.5653885094486,0.2713908037428629,0.0
8000000.0,5000.0,0.7,653.15,2934.069411575041,10.029531909435638,817.8022747797496,2126.296668704728,807.772742870314,0.2753079868129952,-4.547473508864641e-13
8000000.0,5000.0,0.7,693.15,3046.5170430904395,10.029531909435638,860.7043971458478,2195.842177854028,850.6748652364122,0.2792286579081379,-4.547473508864641e-13
8000000.0,5000.0,0.7,733.15,3151.2376213627276,10.029531909435638,902.5366318990956,2258.730521373068,892.50709998966,0.2832243096931873,0.0
8000000.0,5000.0,0.7,773.15,3251.713524128641,10.029531909435638,944.2809262143764,2317.4621298237007,934.2513943049408,0.2873104864166321,-4.547473508864641e-13
8000000.0,5000.0,0.7,813.15,3349.780875626723,10.029531909435638,986.4340331260022,2373.376374410157,976.4045012165666,0.2914830961992066,-4.547473508864641e-13
8000000.0,5000.0,0.75,573.15,2638.708299115376,10.029531909435638,766.0862626417796,1882.6515683830323,756.056730732344,0.28652531656712915,0.0
8000000.0,5000.0,0.75,613.15,2806.157681123992,10.029531909435638,826.7088433059473,1989.4783697274804,816.6793113965117,0.29103115512361194,0.0
8000000.0,5000.0,0.75,653.15,2934.069411575041,10.029531909435638,876.2167229783032,2067.882220506174,866.1871910688676,0.2952170073590347,0.0
8000000.0,5000.0,0.75,693.15,3046.5170430904395,10.029531909435638,922.1832826562654,2134.36329234361,912.1537507468298,0.2994087142284703,0.0
8000000.0,5000.0,0.75,733.15,3151.2376213627276,10.029531909435638,967.0035341776023,2194.263619094561,956.9740022681667,0.30368195523583874,0.0
8000000.0,5000.0,0.75,773.15,3251.713524128641,10.029531909435638,1011.7295638011173,2250.01349223696,1001.7000318916816,0.308052977133066,-4.547473508864641e-13
8000000.0,5000.0,0.75,813.15,3349.780875626723,10.029531909435638,1056.8936069207164,2302.9168006154428,1046.8640750112806,0.31251718063959,0.0
8000000.0,5000.0,0.8,573.15,2638.708299115376,10.029531909435638,817.1586801512316,1831.5791508735801,807.129148241796,0.30588039932734706,0.0
8000000.0,5000.0,0.8,613.15,2806.157681123992,10.029531909435638,881.8227661930104,1934.3644468404173,871.7932342835747,0.310671506504361,0.0
8000000.0,5000.0,0.8,653.15,2934.069411575041,10.029531909435638,934.6311711768568,2009.4677723076202,924.6016392674212,0.31512602790507427,0.0
8000000.0,5000.0,0.8,693.15,3046.5170430904395,10.029531909435638,983.6621681666835,2072.884406833192,973.6326362572479,0.31958877054880286,0.0
8000000.0,5000.0,0.8,733.15,3151.2376213627276,10.029531909435638,1031.4704364561094,2129.7967168160535,1021.4409045466738,0.32413960077849024,4.547473508864641e-13
8000000.0,5000.0,0.8,773.15,3251.713524128641,10.029531909435638,1079.178201387859,2182.564854650218,1069.1486694784232,0.3287954678495001,-4.547473508864641e-13
8000000.0,5000.0,0.8,813.15,3349.780875626723,10.029531909435638,1127.3531807154309,2232.457226820728,1117.3236488059952,0.33355126507997357,0.0
8000000.0,5000.0,0.85,573.15,2638.708299115376,10.029531909435638,868.2310976606835,1780.5067333641282,858.2015657512479,0.325235482087565,0.0
8000000.0,5000.0,0.85,613.15,2806.157681123992,10.029531909435638,936.9366890800735,1879.2505239533543,926.9071571706379,0.33031185788511,0.0
8000000.0,5000.0,0.85,653.15,2934.069411575041,10.029531909435638,993.0456193754103,1951.0533241090668,983.0160874659747,0.33503504845111376,0.0
8000000.0,5000.0,0.85,693.15,3046.5170430904395,10.029531909435638,1045.1410536771011,2011.405521322774,1035.1115217676654,0.33976882686913523,4.547473508864641e-13
8000000.0,5000.0,0.85,733.15,3151.2376213627276,10.029531909435638,1095.937338734616,2065.3298145375475,1085.9078068251804,0.34459724632114164,0.0
8000000.0,5000.0,0.85,773.15,3251.713524128641,10.029531909435638,1146.6268389745997,2115.116217063477,1136.597307065164,0.34953795856593395,0.0
8000000.0,5000.0,0.85,813.15,3349.780875626723,10.029531909435638,1197.8127545101456,2161.9976530260137,1187.78322260071,0.3545853495203572,-4.547473508864641e-13
8000000.0,5000.0,0.9,573.15,2638.708299115376,10.029531909435638,919.3035151701355,1729.4343158546762,909.2739832606999,0.3445905648477829,0.0
8000000.0,5000.0,0.9,613.15,2806.157681123992,10.029531909435638,992.0506119671367,1824.1366010662912,982.021080057701,0.34995220926585907,0.0
8000000.0,5000.0,0.9,653.15,2934.069411575041,10.029531909435638,1051.460067573964,1892.6388759105132,1041.4305356645282,0.35494406899715325,0.0
8000000.0,5000.0,0.9,693.15,3046.5170430904395,10.029531909435638,1106.6199391875189,1949.9266358123564,1096.5904072780831,0.3599488831894677,0.0
8000000.0,5000.0,0.9,733.15,3151.2376213627276,10.029531909435638,1160.4042410131233,2000.86291225904,1150.3747091036876,0.36505489186379325,0.0
8000000.0,5000.0,0.9,773.15,3251.713524128641,10.029531909435638,1214.075476561341,2047.6675794767357,1204.0459446519053,0.370280449282368,0.0
8000000.0,5000.0,0.9,813.15,3349.780875626723,10.029531909435638,1268.27232830486,2091.5380792312994,1258.2427963954242,0.3756194339607407,-4.547473508864641e-13
8000000.0,8000.0,0.7,573.15,2602.589067912309,10.057558339238138,683.2248895469838,1929.421736704563,673.1673312077457,0.2586529466012601,4.547473508864641e-13
8000000.0,8000.0,0.7,613.15,2770.038449920925,10.057558339238138,738.095183714442,2042.000824545721,728.0376253752039,0.2628258194018884,4.547473508864641e-13
8000000.0,8000.0,0.7,653.15,2897.950180371974,10.057558339238138,783.0799528445792,2124.9277858666333,773.0223945053411,0.26674799302661506,0.0
8000000.0,8000.0,0.7,693.15,3010.3978118873724,10.057558339238138,824.9716574306027,2195.4837127960077,814.9140990913646,0.27069980448213693,4.547473508864641e-13
8000000.0,8000.0,0.7,733.15,3115.1183901596605,10.057558339238138,865.9159012007336,2259.260047298165,855.8583428614955,0.27474344010971274,4.547473508864641e-13
8000000.0,8000.0,0.7,773.15,3215.594292925574,10.057558339238138,906.8535580965113,2318.798293168301,896.7959997572732,0.2788896602193434,0.0
8000000.0,8000.0,0.7,813.15,3313.661644423656,10.057558339238138,948.2591325744945,2375.4600701884,938.2015742352564,0.28313137396332977,0.0
8000000.0,8000.0,0.75,573.15,2602.589067912309,10.057558339238138,732.0266673717686,1880.6199588797783,721.9691090325305,0.2774041887494996,4.547473508864641e-13
8000000.0,8000.0,0.75,613.15,2770.038449920925,10.057558339238138,790.8162682654732,1989.2797399946896,780.7587099262352,0.28185843772259667,4.547473508864641e-13
8000000.0,8000.0,0.75,653.15,2897.950180371974,10.057558339238138,839.0142351906206,2068.9935035205913,828.9566768513826,0.2860493194348081,4.547473508864641e-13
8000000.0,8000.0,0.75,693.15,3010.3978118873724,10.057558339238138,883.8982043899316,2136.557165836679,873.8406460506935,0.2902741433707189,4.547473508864641e-13
8000000.0,8000.0,0.75,733.15,3115.1183901596605,10.057558339238138,927.7670370007861,2197.4089114981125,917.709478661548,0.2945985878291169,0.0
8000000.0,8000.0,0.75,773.15,3215.594292925574,10.057558339238138,971.6288122462621,2254.0230390185498,961.571253907024,0.2990337605781041,4.547473508864641e-13
8000000.0,8000.0,0.75,813.15,3313.661644423656,10.057558339238138,1015.9919277583873,2307.727275004507,1005.9343694191492,0.30357184207747046,0.0
8000000.0,8000.0,0.8,573.15,2602.589067912309,10.057558339238138,780.8284451965532,1831.8181810549938,770.7708868573151,0.2961554308977391,4.547473508864641e-13
8000000.0,8000.0,0.8,613.15,2770.038449920925,10.057558339238138,843.5373528165048,1936.558655443658,833.4797944772668,0.300891056043305,4.547473508864641e-13
8000000.0,8000.0,0.8,653.15,2897.950180371974,10.057558339238138,894.948517536662,2013.05922117455,884.890959197424,0.30535064584300114,4.547473508864641e-13
8000000.0,8000.0,0.8,693.15,3010.3978118873724,10.057558339238138,942.8247513492605,2077.6306188773497,932.7671930100224,0.3098484822593008,4.547473508864641e-13
8000000.0,8000.0,0.8,733.15,3115.1183901596605,10.057558339238138,989.6181728008389,2135.5577756980597,979.5606144616008,0.31445373554852113,0.0
8000000.0,8000.0,0.8,773.15,3215.594292925574,10.057558339238138,1036.404066396013,2189.247784868799,1026.3465080567748,0.3191778609368648,4.547473508864641e-13
8000000.0,8000.0,0.8,813.15,3313.661644423656,10.057558339238138,1083.7247229422796,2239.9944798206147,1073.6671646030416,0.32401231019161103,0.0
8000000.0,8000.0,0.85,573.15,2602.589067912309,10.057558339238138,829.6302230213378,1783.016403230209,819.5726646820997,0.3149066730459786,4.547473508864641e-13
8000000.0,8000.0,0.85,613.15,2770.038449920925,10.057558339238138,896.2584373675365,1883.8375708926262,886.2008790282985,0.3199236743640134,4.547473508864641e-13
8000000.0,8000.0,0.85,653.15,2897.950180371974,10.057558339238138,950.8827998827035,1957.1249388285087,940.8252415434654,0.3246519722511942,0.0
8000000.0,8000.0,0.85,693.15,3010.3978118873724,10.057558339238138,1001.7512983085895,2018.7040719180206,991.6937399693514,0.32942282114788274,4.547473508864641e-13
8000000.0,8000.0,0.85,733.15,3115.1183901596605,10.057558339238138,1051.4693086008908,2073.7066398980073,1041.4117502616527,0.3343088832679251,9.094947017729282e-13
8000000.0,8000.0,0.85,773.15,3215.594292925574,10.057558339238138,1101.1793205457636,2124.4725307190483,1091.1217622065255,0.3393219612956254,4.547473508864641e-13
8000000.0,8000.0,0.85,813.15,3313.661644423656,10.057558339238138,1151.457518126172,2172.2616846367223,1141.399959786934,0.34445277830575166,0.0
8000000.0,8000.0,0.9,573.15,2602.589067912309,10.057558339238138,878.4320008461224,1734.2146254054246,868.3744425068843,0.33365791519421806,4.547473508864641e-13
8000000.0,8000.0,0.9,613.15,2770.038449920925,10.057558339238138,948.9795219185683,1831.1164863415945,938.9219635793302,0.3389562926847218,4.547473508864641e-13
8000000.0,8000.0,0.9,653.15,2897.950180371974,10.057558339238138,1006.8170822287449,1901.1906564824671,996.7595238895068,0.3439532986593873,4.547473508864641e-13
8000000.0,8000.0,0.9,693.15,3010.3978118873724,10.057558339238138,1060.677845267918,1959.7775249586923,1050.62028692868,0.3489971600364645,4.547473508864641e-13
8000000.0,8000.0,0.9,733.15,3115.1183901596605,10.057558339238138,1113.3204444009434,2011.855504097955,1103.2628860617053,0.3541640309873293,4.547473508864641e-13
8000000.0,8000.0,0.9,773.15,3215.594292925574,10.057558339238138,1165.9545746955146,2059.697276569297,1155.8970163562765,0.3594660616543861,4.547473508864641e-13
8000000.0,8000.0,0.9,813.15,3313.661644423656,10.057558339238138,1219.1903133100643,2104.52888945283,1209.1327549708262,0.3648932464198922,0.0
8000000.0,12000.0,0.7,573.15,2569.4892371598144,10.086606206986355,654.7117845372665,1924.864058829534,644.62517833028,0.2508767769904406,0.0
8000000.0,12000.0,0.7,613.15,2736.9386191684303,10.086606206986355,708.0148688308192,2039.0103565445972,697.9282626238328,0.25500325719247796,0.0
8000000.0,12000.0,0.7,653.15,2864.8503496194794,10.086606206986355,751.8796538648634,2123.057301961602,741.793047657877,0.2589290738193026,0.0
8000000.0,12000.0,0.7,693.15,2977.2979811348773,10.086606206986355,792.845736403727,2194.538850938137,782.7591301967406,0.26290923352534934,-4.547473508864641e-13
8000000.0,12000.0,0.7,733.15,3082.018559407166,10.086606206986355,832.9765106884026,2259.1286549257493,822.8899044814162,0.26699706332712714,4.547473508864641e-13
8000000.0,12000.0,0.7,773.15,3182.4944621730792,10.086606206986355,873.1752243526969,2319.4058440273684,863.0886181457105,0.27119878083193083,0.0
8000000.0,12000.0,0.7,813.15,3280.5618136711614,10.086606206986355,913.896000408492,2376.7524194696557,903.8093942015056,0.2755044548878914,0.0
8000000.0,12000.0,0.75,573.15,2569.4892371598144,10.086606206986355,701.4769120042142,1878.0989313625864,691.3903057972278,0.26907694175106034,0.0
8000000.0,12000.0,0.75,613.15,2736.9386191684303,10.086606206986355,758.5873594615921,1988.4378659138245,748.5007532546057,0.27348101561810845,0.0
8000000.0,12000.0,0.75,653.15,2864.8503496194794,10.086606206986355,805.5853434266393,2069.3516123998265,795.4987372196529,0.27767549440246125,0.0
8000000.0,12000.0,0.75,693.15,2977.2979811348773,10.086606206986355,849.4775747182788,2137.9070126235847,839.3909685112924,0.2819304529912508,0.0
8000000.0,12000.0,0.75,733.15,3082.018559407166,10.086606206986355,892.4748328804313,2199.6303327337205,882.3882266734449,0.286302048370265,4.547473508864641e-13
8000000.0,12000.0,0.75,773.15,3182.4944621730792,10.086606206986355,935.5448832350327,2257.0361851450325,925.4582770280463,0.29079650821956887,4.547473508864641e-13
8000000.0,12000.0,0.75,813.15,3280.5618136711614,10.086606206986355,979.1742861519558,2311.4741337261917,969.0876799449694,0.29540296296398616,4.547473508864641e-13
8000000.0,12000.0,0.8,573.15,2569.4892371598144,10.086606206986355,748.242039471162,1831.3338038956385,738.1554332641756,0.2872771065116801,0.0
8000000.0,12000.0,0.8,613.15,2736.9386191684303,10.086606206986355,809.159850092365,1937.8653752830514,799.0732438853786,0.29195877404373893,0.0
8000000.0,12000.0,0.8,653.15,2864.8503496194794,10.086606206986355,859.2910329884155,2015.6459228380502,849.2044267814291,0.29642191498562004,0.0
8000000.0,12000.0,0.8,693.15,2977.2979811348773,10.086606206986355,906.1094130328307,2081.275174309033,896.0228068258443,0.30095167245715226,0.0
8000000.0,12000.0,0.8,733.15,3082.018559407166,10.086606206986355,951.9731550724604,2140.1320105416917,941.886548865474,0.305607033413403,0.0
8000000.0,12000.0,0.8,773.15,3182.4944621730792,10.086606206986355,997.914542117368,2194.6665262626975,987.8279359103816,0.3103942356072068,0.0
8000000.0,12000.0,0.8,813.15,3280.5618136711614,10.086606206986355,1044.4525718954196,2246.195847982728,1034.3659656884333,0.315301471040081,0.0
8000000.0,12000.0,0.85,573.15,2569.4892371598144,10.086606206986355,795.0071669381095,1784.568676428691,784.9205607311231,0.30547727127229973,0.0
8000000.0,12000.0,0.85,613.15,2736.9386191684303,10.086606206986355,859.7323407231378,1887.2928846522786,849.6457345161514,0.31043653246936936,0.0
8000000.0,12000.0,0.85,653.15,2864.8503496194794,10.086606206986355,912.9967225501914,1961.9402332762743,902.910116343205,0.31516833556877866,0.0
8000000.0,12000.0,0.85,693.15,2977.2979811348773,10.086606206986355,962.7412513473826,2024.6433359944813,952.6546451403962,0.3199728919230537,-4.547473508864641e-13
8000000.0,12000.0,0.85,733.15,3082.018559407166,10.086606206986355,1011.4714772644891,2080.633688349663,1001.3848710575027,0.3249120184565409,4.547473508864641e-13
8000000.0,12000.0,0.85,773.15,3182.4944621730792,10.086606206986355,1060.2842009997032,2132.296867380362,1050.197594792717,0.3299919629948447,0.0
8000000.0,12000.0,0.85,813.15,3280.5618136711614,10.086606206986355,1109.7308576388834,2180.917562239264,1099.6442514318971,0.33519997911617583,4.547473508864641e-13
8000000.0,12000.0,0.9,573.15,2569.4892371598144,10.086606206986355,841.7722944050571,1737.8035489617434,831.6856881980707,0.32367743603291943,0.0
8000000.0,12000.0,0.9,613.15,2736.9386191684303,10.086606206986355,910.3048313539107,1836.7203940215056,900.2182251469243,0.32891429089499985,4.547473508864641e-13
8000000.0,12000.0,0.9,653.15,2864.8503496194794,10.086606206986355,966.7024121119673,1908.2345437144984,956.6158059049809,0.33391475615193733,0.0
8000000.0,12000.0,0.9,693.15,2977.2979811348773,10.086606206986355,1019.3730896619344,1968.0114976799296,1009.286483454948,0.3389941113889552,-4.547473508864641e-13
8000000.0,12000.0,0.9,733.15,3082.018559407166,10.086606206986355,1070.9697994565176,2021.1353661576345,1060.8831932495314,0.34421700349967876,0.0
8000000.0,12000.0,0.9,773.15,3182.4944621730792,10.086606206986355,1122.6538598820391,2069.9272084980266,1112.5672536750528,0.3495896903824828,0.0
8000000.0,12000.0,0.9,813.15,3280.5618136711614,10.086606206986355,1175.0091433823472,2115.6392764958005,1164.922537175361,0.3550984871922706,0.0
8000000.0,20000.0,0.7,573.15,2524.934268839294,10.129188226073573,617.2510011386769,1917.8124559266905,607.1218129126033,0.2404505417844781,0.0
8000000.0,20000.0,0.7,613.15,2692.38365084791,10.129188226073573,668.4460883782874,2034.0667506956959,658.3169001522139,0.24451080734533903,0.0
8000000.0,20000.0,0.7,653.15,2820.2953812989595,10.129188226073573,710.8044235013532,2119.6201460236794,700.6752352752796,0.24844037256571533,4.547473508864641e-13
8000000.0,20000.0,0.7,693.15,2932.743012814357,10.129188226073573,750.5254854587578,2192.3467155816734,740.3962972326842,0.25245863479943154,-9.094947017729282e-13
8000000.0,20000.0,0.7,733.15,3037.4635910866455,10.129188226073573,789.5620914974553,2258.0306878152637,779.4329032713817,0.25660650075234037,0.0
8000000.0,20000.0,0.7,773.15,3137.9394938525584,10.129188226073573,828.76687947194,2319.3018026066925,818.6376912458664,0.26088383566656864,-4.547473508864641e-13
8000000.0,20000.0,0.7,813.15,3236.006845350641,10.129188226073573,868.5665580534571,2377.5694755232576,858.4373698273836,0.2652767471925316,-4.547473508864641e-13
8000000.0,20000.0,0.75,573.15,2524.934268839294,10.129188226073573,661.340358362868,1873.7230987024993,651.2111701367944,0.25791212792091994,0.0
8000000.0,20000.0,0.75,613.15,2692.38365084791,10.129188226073573,716.192237548165,1986.3206015258181,706.0630493220915,0.2622445909964324,0.0
8000000.0,20000.0,0.75,653.15,2820.2953812989595,10.129188226073573,761.576168037164,2068.8484014878686,751.4469798110905,0.2664426516434574,0.0
8000000.0,20000.0,0.75,693.15,2932.743012814357,10.129188226073573,804.134448705812,2138.737752334619,794.0052604797385,0.2707380963863536,-4.547473508864641e-13
8000000.0,20000.0,0.75,733.15,3037.4635910866455,10.129188226073573,845.9593837472736,2201.6333955654454,835.8301955212,0.27517373310215837,0.0
8000000.0,20000.0,0.75,773.15,3137.9394938525584,10.129188226073573,887.9645137199359,2260.104168358697,877.8353254938623,0.27974896495410534,-9.094947017729282e-13
8000000.0,20000.0,0.75,813.15,3236.006845350641,10.129188226073573,930.6070264858473,2315.5290070908677,920.4778382597738,0.28444866845145206,-4.547473508864641e-13
8000000.0,20000.0,0.8,573.15,2524.934268839294,10.129188226073573,705.4297155870595,1829.633741478308,695.3005273609859,0.27537371405736194,0.0
8000000.0,20000.0,0.8,613.15,2692.38365084791,10.129188226073573,763.9383867180427,1938.5744523559406,753.8091984919691,0.27997837464752573,0.0
8000000.0,20000.0,0.8,653.15,2820.2953812989595,10.129188226073573,812.3479125729748,2018.0766569520576,802.2187243469012,0.2844449307211994,4.547473508864641e-13
8000000.0,20000.0,0.8,693.15,2932.743012814357,10.129188226073573,857.7434119528663,2085.1287890875647,847.6142237267927,0.2890175579732757,-4.547473508864641e-13
8000000.0,20000.0,0.8,733.15,3037.4635910866455,10.129188226073573,902.3566759970919,2145.236103315627,892.2274877710183,0.29374096545197637,0.0
8000000.0,20000.0,0.8,773.15,3137.9394938525584,10.129188226073573,947.1621479679318,2200.9065341107007,937.0329597418582,0.298614094241642,-4.547473508864641e-13
8000000.0,20000.0,0.8,813.15,3236.006845350641,10.129188226073573,992.6474949182369,2253.488538658478,982.5183066921634,0.30362058971037237,-4.547473508864641e-13
8000000.0,20000.0,0.85,573.15,2524.934268839294,10.129188226073573,749.5190728112506,1785.5443842541167,739.389884585177,0.29283530019380377,0.0
8000000.0,20000.0,0.85,613.15,2692.38365084791,10.129188226073573,811.6845358879203,1890.828303186063,801.5553476618468,0.297712158298619,0.0
8000000.0,20000.0,0.85,653.15,2820.2953812989595,10.129188226073573,863.1196571087861,1967.3049124162465,852.9904688827125,0.30244720979894163,4.547473508864641e-13
8000000.0,20000.0,0.85,693.15,2932.743012814357,10.129188226073573,911.3523751999205,2031.5198258405103,901.223186973847,0.30729701956019784,-4.547473508864641e-13
8000000.0,20000.0,0.85,733.15,3037.4635910866455,10.129188226073573,958.7539682469103,2088.838811065809,948.6247800208367,0.31230819780179436,-4.547473508864641e-13
8000000.0,20000.0,0.85,773.15,3137.9394938525584,10.129188226073573,1006.3597822159272,2141.708899862705,996.2305939898537,0.3174792235291785,-4.547473508864641e-13
8000000.0,20000.0,0.85,813.15,3236.006845350641,10.129188226073573,1054.6879633506267,2191.448070226088,1044.558775124553,0.3227925109692927,-4.547473508864641e-13
8000000.0,20000.0,0.9,573.15,2524.934268839294,10.129188226073573,793.6084300354419,1741.4550270299255,783.4792418093683,0.31029688633024566,0.0
8000000.0,20000.0,0.9,613.15,2692.38365084791,10.129188226073573,859.4306850577982,1843.082154016185,849.3014968317246,0.3154459419497124,0.0
8000000.0,20000.0,0.9,653.15,2820.2953812989595,10.129188226073573,913.8914016445968,1916.5331678804357,903.7622134185233,0.3204494888766837,4.547473508864641e-13
8000000.0,20000.0,0.9,693.15,2932.743012814357,10.129188226073573,964.9613384469748,1977.910862593456,954.8321502209012,0.32557648114711996,-4.547473508864641e-13
8000000.0,20000.0,0.9,733.15,3037.4635910866455,10.129188226073573,1015.1512604967286,2032.4415188159903,1005.022072270655,0.33087543015161236,0.0
8000000.0,20000.0,0.9,773.15,3137.9394938525584,10.129188226073573,1065.5574164639231,2082.511265614709,1055.4282282378495,0.33634435281671515,-4.547473508864641e-13
8000000.0,20000.0,0.9,813.15,3236.006845350641,10.129188226073573,1116.7284317830167,2129.407601793698,1106.599243556943,0.34196443222821316,-4.547473508864641e-13
8000000.0,30000.0,0.7,573.15,2487.046391471132,10.167007867433888,586.2118656340247,1911.0015337045413,576.0448577665908,0.23161805897229362,0.0
8000000.0,30000.0,0.7,613.15,2654.495773479748,10.167007867433888,635.6163829339342,2029.0463984132477,625.4493750665004,0.23561890032569385,0.0
8000000.0,30000.0,0.7,653.15,2782.4075039307972,10.167007867433888,676.6951128880941,2115.879398910137,666.5281050206602,0.23955085805333487,0.0
8000000.0,30000.0,0.7,693.15,2894.8551354461956,10.167007867433888,715.3586323677711,2189.663510945858,705.1916245003372,0.24360169732349773,4.547473508864641e-13
8000000.0,30000.0,0.7,733.15,2999.5757137184837,10.167007867433888,753.4658325676131,2256.2768890183042,743.2988247001792,0.2478013211337593,0.0
8000000.0,30000.0,0.7,773.15,3100.051616484397,10.167007867433888,791.8263625014415,2318.3922618503893,781.6593546340076,0.25214398059618304,0.0
8000000.0,30000.0,0.7,813.15,3198.1189679824793,10.167007867433888,830.8436446152348,2377.442331234678,820.6766367478009,0.2566122914637918,4.547473508864641e-13
8000000.0,30000.0,0.75,573.15,2487.046391471132,10.167007867433888,628.0841417507409,1869.1292575878251,617.917133883307,0.24845420495666667,0.0
8000000.0,30000.0,0.75,613.15,2654.495773479748,10.167007867433888,681.0175531435008,1983.645228203681,670.8505452760669,0.25272240098414495,0.0
8000000.0,30000.0,0.75,653.15,2782.4075039307972,10.167007867433888,725.0304780943864,2067.544033703845,714.8634702269525,0.2569226359607792,-4.547473508864641e-13
8000000.0,30000.0,0.75,693.15,2894.8551354461956,10.167007867433888,766.4556775368974,2138.5664657767315,756.2886696694635,0.2612526825294467,4.547473508864641e-13
8000000.0,30000.0,0.75,733.15,2999.5757137184837,10.167007867433888,807.2848206081567,2202.4579009777603,797.1178127407228,0.2657435213570788,4.547473508864641e-13
8000000.0,30000.0,0.75,773.15,3100.051616484397,10.167007867433888,848.3853883944018,2261.8332359574288,838.218380526968,0.27038852387804646,0.0
8000000.0,30000.0,0.75,813.15,3198.1189679824793,10.167007867433888,890.189619230609,2318.096356619304,880.0226113631751,0.27516881647412067,0.0
8000000.0,30000.0,0.8,573.15,2487.046391471132,10.167007867433888,669.956417867457,1827.256981471109,659.7894100000232,0.26529035094103975,0.0
8000000.0,30000.0,0.8,613.15,2654.495773479748,10.167007867433888,726.4187233530679,1938.244057994114,716.251715485634,0.2698259016425963,0.0
8000000.0,30000.0,0.8,653.15,2782.4075039307972,10.167007867433888,773.3658433006792,2019.208668497552,763.1988354332453,0.2742944138682237,-4.547473508864641e-13
8000000.0,30000.0,0.8,693.15,2894.8551354461956,10.167007867433888,817.552722706024,2087.469420607605,807.3857148385902,0.2789036677353959,0.0
8000000.0,30000.0,0.8,733.15,2999.5757137184837,10.167007867433888,861.1038086487008,2148.6389129372164,850.9368007812669,0.2836857215803985,4.547473508864641e-13
8000000.0,30000.0,0.8,773.15,3100.051616484397,10.167007867433888,904.9444142873618,2205.274210064469,894.777406419928,0.28863306715990983,0.0
8000000.0,30000.0,0.8,813.15,3198.1189679824793,10.167007867433888,949.535593845983,2258.75038200393,939.3685859785492,0.29372534148444956,0.0
8000000.0,30000.0,0.85,573.15,2487.046391471132,10.167007867433888,711.8286939841728,1785.3847053543932,701.6616861167389,0.2821264969254126,0.0
8000000.0,30000.0,0.85,613.15,2654.495773479748,10.167007867433888,771.8198935626344,1892.8428877845474,761.6528856952006,0.28692940230104735,0.0
8000000.0,30000.0,0.85,653.15,2782.4075039307972,10.167007867433888,821.7012085069712,1970.87330329126,811.5342006395373,0.2916661917756679,-4.547473508864641e-13
8000000.0,30000.0,0.85,693.15,2894.8551354461956,10.167007867433888,868.6497678751504,2036.372375438479,858.4827600077165,0.29655465294134487,0.0
8000000.0,30000.0,0.85,733.15,2999.5757137184837,10.167007867433888,914.9227966892445,2094.819924896673,904.7557888218106,0.30162792180371806,0.0
8000000.0,30000.0,0.85,773.15,3100.051616484397,10.167007867433888,961.5034401803222,2148.7151841715086,951.3364323128883,0.30687761044177325,0.0
8000000.0,30000.0,0.85,813.15,3198.1189679824793,10.167007867433888,1008.8815684613567,2199.404407388556,998.7145605939228,0.3122818664947783,4.547473508864641e-13
8000000.0,30000.0,0.9,573.15,2487.046391471132,10.167007867433888,753.700970100889,1743.512429237677,743.5339622334551,0.29896264290978564,0.0
8000000.0,30000.0,0.9,613.15,2654.495773479748,10.167007867433888,817.2210637722011,1847.4417175749809,807.0540559047672,0.30403290295949853,0.0
8000000.0,30000.0,0.9,653.15,2782.4075039307972,10.167007867433888,870.0365737132639,1922.5379380849672,859.86956584583,0.30903796968311237,0.0
8000000.0,30000.0,0.9,693.15,2894.8551354461956,10.167007867433888,919.746813044277,1985.2753302693523,909.5798051768431,0.314205638147294,0.0
8000000.0,30000.0,0.9,733.15,2999.5757137184837,10.167007867433888,968.741784729788,2041.0009368561293,958.5747768623542,0.31957012202703755,0.0
8000000.0,30000.0,0.9,773.15,3100.051616484397,10.167007867433888,1018.062466073282,2092.156158278549,1007.8954582058482,0.32512215372363656,0.0
8000000.0,30000.0,0.9,813.15,3198.1189679824793,10.167007867433888,1068.2275430767309,2140.058432773182,1058.0605352092969,0.3308383915051072,0.0
10000000.0,5000.0,0.7,613.15,2731.853413498596,12.533087743767013,763.8775593519299,1980.508941890433,751.3444716081628,0.27503103493607306,0.0
10000000.0,5000.0,0.7,653.15,2882.906562920783,12.533087743767013,818.4188979004231,2077.020752764127,805.885810156656,0.27953934425824134,0.0
10000000.0,5000.0,0.7,693.15,3007.2313431856733,12.533087743767013,865.8440817607594,2153.920349168681,853.3109940169924,0.2837530261682654,0.0
10000000.0,5000.0,0.7,733.15,3119.313703458828,12.533087743767013,910.6133486472494,2221.2334425553454,898.0802609034823,0.2879095680269838,0.0
10000000.0,5000.0,0.7,773.15,3224.845746511182,12.533087743767013,954.4563504829048,2282.922483772044,941.9232627391377,0.29208319925322407,0.0
10000000.0,5000.0,0.7,813.15,3326.621272946849,12.533087743767013,998.2022546797511,2340.9521060108646,985.6691669359841,0.2962973798525735,0.0
10000000.0,5000.0,0.75,613.15,2731.853413498596,12.533087743767013,818.4402421627823,1925.9462590795808,805.9071544190152,0.2950038060010387,0.0
10000000.0,5000.0,0.75,653.15,2882.906562920783,12.533087743767013,876.8773906075963,2018.5622600569536,864.3443028638293,0.2998169673553793,0.0
10000000.0,5000.0,0.75,693.15,3007.2313431856733,12.533087743767013,927.6900876008137,2092.0743433286266,915.1569998570467,0.3043187887525761,0.0
10000000.0,5000.0,0.75,733.15,3119.313703458828,12.533087743767013,975.65715926491,2156.1896319376847,963.1240715211429,0.3087615299651298,4.547473508864641e-13
10000000.0,5000.0,0.75,773.15,3224.845746511182,12.533087743767013,1022.6318040888268,2214.747030166122,1010.0987163450598,0.3132238859603877,0.0
10000000.0,5000.0,0.75,813.15,3326.621272946849,12.533087743767013,1069.5024157283046,2269.6519449623115,1056.9693279845376,0.31773058646024754,-4.547473508864641e-13
10000000.0,5000.0,0.8,613.15,2731.853413498596,12.533087743767013,873.0029249736345,1871.3835762687286,860.4698372298675,0.3149765770660043,0.0
10000000.0,5000.0,0.8,653.15,2882.906562920783,12.533087743767013,935.3358833147697,1960.1037673497804,922.8027955710027,0.3200945904525174,0.0
10000000.0,5000.0,0.8,693.15,3007.2313431856733,12.533087743767013,989.536093440868,2030.2283374885724,977.0030056971009,0.3248845513368868,0.0
10000000.0,5000.0,0.8,733.15,3119.313703458828,12.533087743767013,1040.7009698825707,2091.145821320024,1028.1678821388036,0.32961349190327577,4.547473508864641e-13
10000000.0,5000.0,0.8,773.15,3224.845746511182,12.533087743767013,1090.8072576947482,2146.5715765602004,1078.274169950981,0.3343645726675511,0.0
10000000.0,5000.0,0.8,813.15,3326.621272946849,12.533087743767013,1140.8025767768584,2198.3517839137576,1128.2694890330913,0.3391637930679217,-4.547473508864641e-13
10000000.0,5000.0,0.85,613.15,2731.853413498596,12.533087743767013,927.5656077844866,1816.8208934578765,915.0325200407195,0.3349493481309698,0.0
10000000.0,5000.0,0.85,653.15,2882.906562920783,12.533087743767013,993.7943760219426,1901.6452746426073,981.2612882781756,0.3403722135496553,0.0
10000000.0,5000.0,0.85,693.15,3007.2313431856733,12.533087743767013,1051.3820992809221,1968.3823316485182,1038.849011537155,0.34545031392119746,0.0
10000000.0,5000.0,0.85,733.15,3119.313703458828,12.533087743767013,1105.7447805002314,2026.1020107023635,1093.2116927564643,0.3504654538414218,0.0
10000000.0,5000.0,0.85,773.15,3224.845746511182,12.533087743767013,1158.9827113006697,2078.396122954279,1146.4496235569027,0.35550525937471456,0.0
10000000.0,5000.0,0.85,813.15,3326.621272946849,12.533087743767013,1212.1027378254123,2127.0516228652036,1199.5696500816452,0.3605969996755959,-4.547473508864641e-13
10000000.0,5000.0,0.9,613.15,2731.853413498596,12.533087743767013,982.1282905953386,1762.2582106470245,969.5952028515716,0.35492211919593536,0.0
10000000.0,5000.0,0.9,653.15,2882.906562920783,12.533087743767013,1052.2528687291158,1843.1867819354343,1039.7197809853487,0.3606498366467933,0.0
10000000.0,5000.0,0.9,693.15,3007.2313431856733,12.533087743767013,1113.2281051209764,1906.5363258084637,1100.6950173772093,0.3660160765055081,0.0
10000000.0,5000.0,0.9,733.15,3119.313703458828,12.533087743767013,1170.7885911178919,1961.0582000847028,1158.2555033741248,0.3713174157795677,4.547473508864641e-13
10000000.0,5000.0,0.9,773.15,3224.845746511182,12.533087743767013,1227.1581649065915,2010.220669348357,1214.6250771628245,0.37664594608187807,0.0
10000000.0,5000.0,0.9,813.15,3326.621272946849,12.533087743767013,1283.4028988739658,2055.75146181665,1270.8698111301987,0.38203020628326995,-4.547473508864641e-13
10000000.0,8000.0,0.7,613.15,2695.7261473252606,12.569149143837596,731.5781822722145,1976.7171141968838,719.0090331283768,0.2667218381369295,-4.547473508864641e-13
10000000.0,8000.0,0.7,653.15,2846.7792967474475,12.569149143837596,784.6750234324229,2074.673422458862,772.1058742885853,0.27122084074826075,-4.547473508864641e-13
10000000.0,8000.0,0.7,693.15,2971.1040770123377,12.569149143837596,830.9828276200238,2152.690398536152,818.4136784761862,0.275457761580389,-4.547473508864641e-13
10000000.0,8000.0,0.7,733.15,3083.186437285492,12.569149143837596,874.8015727486932,2220.9540136806368,862.2324236048555,0.2796562715694821,-4.547473508864641e-13
10000000.0,8000.0,0.7,773.15,3188.718480337846,12.569149143837596,917.7972907291902,2283.4903387524937,905.2281415853525,0.28388462235444606,-4.547473508864641e-13
10000000.0,8000.0,0.7,813.15,3290.4940067735133,12.569149143837596,960.767364840609,2342.2957910767423,948.1982156967714,0.28816287577029354,-4.547473508864641e-13
10000000.0,8000.0,0.75,613.15,2695.7261473252606,12.569149143837596,783.8337667202297,1924.4615297488685,771.2646175763921,0.28610644235567184,-4.547473508864641e-13
10000000.0,8000.0,0.75,653.15,2846.7792967474475,12.569149143837596,840.7232393918815,2018.6252064994035,828.1540902480439,0.29090913060743456,0.0
10000000.0,8000.0,0.75,693.15,2971.1040770123377,12.569149143837596,890.3387438785969,2093.3344822775784,877.7695947347593,0.29543549198633956,-4.547473508864641e-13
10000000.0,8000.0,0.75,733.15,3083.186437285492,12.569149143837596,937.2873993735998,2158.46818705573,924.7182502297621,0.299922910611888,-4.547473508864641e-13
10000000.0,8000.0,0.75,773.15,3188.718480337846,12.569149143837596,983.3542400669897,2217.9333894146944,970.7850909231521,0.3044436493560564,-9.094947017729282e-13
10000000.0,8000.0,0.75,813.15,3290.4940067735133,12.569149143837596,1029.3936051863666,2273.6695507309846,1016.8244560425289,0.30901878379033243,-4.547473508864641e-13
10000000.0,8000.0,0.8,613.15,2695.7261473252606,12.569149143837596,836.0893511682451,1872.205945300853,823.5202020244075,0.3054910465744142,0.0
10000000.0,8000.0,0.8,653.15,2846.7792967474475,12.569149143837596,896.7714553513406,1962.5769905399445,884.2023062075029,0.3105974204666085,-4.547473508864641e-13
10000000.0,8000.0,0.8,693.15,2971.1040770123377,12.569149143837596,949.6946601371704,2033.9785660190048,937.1255109933328,0.31541322239229025,0.0
10000000.0,8000.0,0.8,733.15,3083.186437285492,12.569149143837596,999.7732259985064,2095.9823604308235,987.2040768546688,0.32018954965429397,-4.547473508864641e-13
10000000.0,8000.0,0.8,773.15,3188.718480337846,12.569149143837596,1048.911189404789,2152.376440076895,1036.3420402609513,0.32500267635766655,-9.094947017729282e-13
10000000.0,8000.0,0.8,813.15,3290.4940067735133,12.569149143837596,1098.019845532125,2205.043310385226,1085.4506963882873,0.32987469181037155,0.0
10000000.0,8000.0,0.85,613.15,2695.7261473252606,12.569149143837596,888.3449356162604,1819.9503608528378,875.7757864724227,0.32487565079315656,0.0
10000000.0,8000.0,0.85,653.15,2846.7792967474475,12.569149143837596,952.8196713107992,1906.5287745804858,940.2505221669616,0.33028571032578224,0.0
10000000.0,8000.0,0.85,693.15,2971.1040770123377,12.569149143837596,1009.0505763957431,1974.6226497604323,996.4814272519054,0.33539095279824066,-4.547473508864641e-13
10000000.0,8000.0,0.85,733.15,3083.186437285492,12.569149143837596,1062.259052623413,2033.496533805917,1049.6899034795754,0.3404561886966999,-4.547473508864641e-13
10000000.0,8000.0,0.85,773.15,3188.718480337846,12.569149143837596,1114.468138742588,2086.8194907390957,1101.8989895987504,0.3455617033592767,-4.547473508864641e-13
10000000.0,8000.0,0.85,813.15,3290.4940067735133,12.569149143837596,1166.6460858778823,2136.417070039469,1154.0769367340447,0.3507305998304104,-4.547473508864641e-13
10000000.0,8000.0,0.9,613.15,2695.7261473252606,12.569149143837596,940.6005200642757,1767.6947764048225,928.031370920438,0.34426025501189894,0.0
10000000.0,8000.0,0.9,653.15,2846.7792967474475,12.569149143837596,1008.8678872702578,1850.4805586210273,996.2987381264202,0.34997400018495606,-4.547473508864641e-13
10000000.0,8000.0,0.9,693.15,2971.1040770123377,12.569149143837596,1068.4064926543165,1915.2667335018589,1055.8373435104788,0.35536868320419135,-4.547473508864641e-13
10000000.0,8000.0,0.9,733.15,3083.186437285492,12.569149143837596,1124.7448792483196,1971.0107071810103,1112.175730104482,0.36072282773910586,-4.547473508864641e-13
10000000.0,8000.0,0.9,773.15,3188.718480337846,12.569149143837596,1180.0250880803871,2021.2625414012966,1167.4559389365495,0.3661207303608869,-4.547473508864641e-13
10000000.0,8000.0,0.9,813.15,3290.4940067735133,12.569149143837596,1235.2723262236398,2067.790829693711,1222.7031770798021,0.37158650785044917,0.0
10000000.0,12000.0,0.7,613.15,2662.6177433126322,12.606770271719725,702.5974910839363,1972.6270225004155,689.9907208122166,0.2591399845303296,0.0
10000000.0,12000.0,0.7,653.15,2813.670892734819,12.606770271719725,754.3710591822211,2071.9066038243177,741.7642889105014,0.26362866063184975,0.0
10000000.0,12000.0,0.7,693.15,2937.9956729997093,12.606770271719725,799.6552558279452,2150.9471874434835,787.0484855562255,0.26788619628995053,4.547473508864641e-13
10000000.0,12000.0,0.7,733.15,3050.0780332728636,12.606770271719725,842.6032483702139,2220.0815551743694,829.9964780984942,0.2721230306386203,0.0
10000000.0,12000.0,0.7,773.15,3155.6100763252175,12.606770271719725,884.8227877917014,2283.3940588052355,872.2160175199817,0.27640170883713805,0.0
10000000.0,12000.0,0.7,813.15,3257.385602760885,12.606770271719725,927.0821406093314,2342.910232423273,914.4753703376117,0.280739059435433,0.0
10000000.0,12000.0,0.75,613.15,2662.6177433126322,12.606770271719725,752.7830261613601,1922.4414874229917,740.1762558896404,0.2779881782687919,0.0
10000000.0,12000.0,0.75,653.15,2813.670892734819,12.606770271719725,808.2547062666654,2018.0229567398733,795.6479359949457,0.2827793179541319,0.0
10000000.0,12000.0,0.75,693.15,2937.9956729997093,12.606770271719725,856.7734883870841,2093.828954884345,844.1667181153643,0.28732742048372917,0.0
10000000.0,12000.0,0.75,733.15,3050.0780332728636,12.606770271719725,902.7891946823722,2159.895608862211,890.1824244106525,0.2918556229380954,4.547473508864641e-13
10000000.0,12000.0,0.75,773.15,3155.6100763252175,12.606770271719725,948.0244154911088,2220.1924311058283,935.4176452193891,0.296430047627654,0.0
10000000.0,12000.0,0.75,813.15,3257.385602760885,12.606770271719725,993.3022935099979,2276.6900795226065,980.6955232382782,0.3010682930528898,0.0
10000000.0,12000.0,0.8,613.15,2662.6177433126322,12.606770271719725,802.9685612387843,1872.2559523455675,790.3617909670646,0.2968363720072544,0.0
10000000.0,12000.0,0.8,653.15,2813.670892734819,12.606770271719725,862.1383533511097,1964.139309655429,849.53158307939,0.30192997527641413,0.0
10000000.0,12000.0,0.8,693.15,2937.9956729997093,12.606770271719725,913.891720946223,2036.710722325206,901.2849506745033,0.3067686446775078,0.0
10000000.0,12000.0,0.8,733.15,3050.0780332728636,12.606770271719725,962.9751409945306,2099.7096625500526,950.3683707228109,0.3115882152375706,0.0
10000000.0,12000.0,0.8,773.15,3155.6100763252175,12.606770271719725,1011.2260431905161,2156.990803406421,998.6192729187964,0.3164583864181699,0.0
10000000.0,12000.0,0.8,813.15,3257.385602760885,12.606770271719725,1059.5224464106643,2210.46992662194,1046.9156761389445,0.3213975266703466,0.0
10000000.0,12000.0,0.85,613.15,2662.6177433126322,12.606770271719725,853.1540963162081,1822.0704172681437,840.5473260444884,0.3156845657457167,0.0
10000000.0,12000.0,0.85,653.15,2813.670892734819,12.606770271719725,916.0220004355544,1910.2556625709844,903.4152301638347,0.32108063259869646,-4.547473508864641e-13
10000000.0,12000.0,0.85,693.15,2937.9956729997093,12.606770271719725,971.0099535053619,1979.592489766067,958.4031832336422,0.32620986887128645,0.0
10000000.0,12000.0,0.85,733.15,3050.0780332728636,12.606770271719725,1023.1610873066885,2039.5237162378949,1010.5543170349688,0.3313208075370455,0.0
10000000.0,12000.0,0.85,773.15,3155.6100763252175,12.606770271719725,1074.4276708899233,2093.7891757070142,1061.8209006182035,0.3364867252086858,-4.547473508864641e-13
10000000.0,12000.0,0.85,813.15,3257.385602760885,12.606770271719725,1125.7425993113313,2144.249773721273,1113.1358290396115,0.3417267602878036,0.0
10000000.0,12000.0,0.9,613.15,2662.6177433126322,12.606770271719725,903.3396313936322,1771.8848821907197,890.7328611219125,0.3345327594841791,0.0
10000000.0,12000.0,0.9,653.15,2813.670892734819,12.606770271719725,969.9056475199988,1856.37201548654,957.298877248279,0.3402312899209787,0.0
10000000.0,12000.0,0.9,693.15,2937.9956729997093,12.606770271719725,1028.1281860645008,1922.4742572069283,1015.5214157927811,0.3456510930650651,-4.547473508864641e-13
10000000.0,12000.0,0.9,733.15,3050.0780332728636,12.606770271719725,1083.3470336188468,1979.3377699257367,1070.740263347127,0.3510533998365206,-4.547473508864641e-13
10000000.0,12000.0,0.9,773.15,3155.6100763252175,12.606770271719725,1137.6292985893306,2030.5875480076068,1125.0225283176107,0.35651506399920174,0.0
10000000.0,12000.0,0.9,813.15,3257.385602760885,12.606770271719725,1191.9627522119977,2078.029620820607,1179.3559819402778,0.3620559939052604,0.0
10000000.0,20000.0,0.7,613.15,2618.04955863779,12.66256864512898,664.5077745071663,1966.2043527757523,651.8452058620373,0.24898123250241375,4.547473508864641e-13
10000000.0,20000.0,0.7,653.15,2769.102708059977,12.66256864512898,714.5014560934137,2067.2638206116917,701.8388874482847,0.25345354125199293,4.547473508864641e-13
10000000.0,20000.0,0.7,693.15,2893.427488324867,12.66256864512898,758.4088354292172,2147.681221540779,745.7462667840882,0.2577380182476367,0.0
10000000.0,20000.0,0.7,733.15,3005.5098485980216,12.66256864512898,800.1856103079137,2217.986806935237,787.5230416627847,0.26202643855256047,0.0
10000000.0,20000.0,0.7,773.15,3111.0418916503754,12.66256864512898,841.3611401535492,2282.3433201419552,828.6985715084202,0.2663733245548822,0.0
10000000.0,20000.0,0.7,813.15,3212.817418086043,12.66256864512898,882.664527584265,2342.8154591469065,870.001958939136,0.2707909743148175,4.547473508864641e-13
10000000.0,20000.0,0.75,613.15,2618.04955863779,12.66256864512898,711.9726155433925,1918.7395117395263,699.3100468982635,0.2671110806863889,0.0
10000000.0,20000.0,0.75,653.15,2769.102708059977,12.66256864512898,765.5372743858006,2016.228002319305,752.8747057406716,0.2718839946056507,0.0
10000000.0,20000.0,0.75,693.15,2893.427488324867,12.66256864512898,812.5808951027324,2093.5091618672636,799.9183264576034,0.2764604710798235,0.0
10000000.0,20000.0,0.75,733.15,3005.5098485980216,12.66256864512898,857.3417253299071,2160.8306919132433,844.6791566847781,0.28104354975871904,0.0
10000000.0,20000.0,0.75,773.15,3111.0418916503754,12.66256864512898,901.4583644502312,2222.2460958452734,888.7957958051022,0.2856907193022738,-4.547473508864641e-13
10000000.0,20000.0,0.75,813.15,3212.817418086043,12.66256864512898,945.7119938402842,2279.7679928908874,933.0494251951552,0.29041470577901574,0.0
10000000.0,20000.0,0.8,613.15,2618.04955863779,12.66256864512898,759.4374565796186,1871.2746707033,746.7748879344896,0.28524092887036395,4.547473508864641e-13
10000000.0,20000.0,0.8,653.15,2769.102708059977,12.66256864512898,816.5730926781874,1965.192184026918,803.9105240330584,0.2903144479593085,4.547473508864641e-13
10000000.0,20000.0,0.8,693.15,2893.427488324867,12.66256864512898,866.752954776248,2039.3371021937478,854.090386131119,0.2951829239120105,4.547473508864641e-13
10000000.0,20000.0,0.8,733.15,3005.5098485980216,12.66256864512898,914.4978403519015,2103.674576891249,901.8352717067725,0.3000606609648779,0.0
10000000.0,20000.0,0.8,773.15,3111.0418916503754,12.66256864512898,961.5555887469133,2162.148871548591,948.8930201017843,0.3050081140496653,0.0
10000000.0,20000.0,0.8,813.15,3212.817418086043,12.66256864512898,1008.7594600963029,2216.7205266348687,996.0968914511739,0.31003843724321384,0.0
10000000.0,20000.0,0.85,613.15,2618.04955863779,12.66256864512898,806.9022976158448,1823.809829667074,794.2397289707158,0.303370777054339,4.547473508864641e-13
10000000.0,20000.0,0.85,653.15,2769.102708059977,12.66256864512898,867.6089109705738,1914.1563657345318,854.9463423254448,0.3087449013129661,0.0
10000000.0,20000.0,0.85,693.15,2893.427488324867,12.66256864512898,920.9250144497636,1985.1650425202322,908.2624458046346,0.3139053767441975,4.547473508864641e-13
10000000.0,20000.0,0.85,733.15,3005.5098485980216,12.66256864512898,971.6539553738949,2046.5184618692554,958.9913867287659,0.3190777721710365,0.0
10000000.0,20000.0,0.85,773.15,3111.0418916503754,12.66256864512898,1021.6528130435953,2102.0516472519093,1008.9902443984663,0.3243255087970569,-4.547473508864641e-13
10000000.0,20000.0,0.85,813.15,3212.817418086043,12.66256864512898,1071.806926352322,2153.6730603788496,1059.1443577071932,0.3296621687074121,0.0
10000000.0,20000.0,0.9,613.15,2618.04955863779,12.66256864512898,854.3671386520709,1776.3449886308479,841.7045700069419,0.32150062523831413,0.0
10000000.0,20000.0,0.9,653.15,2769.102708059977,12.66256864512898,918.6447292629606,1863.120547442145,905.9821606178316,0.3271753546666239,4.547473508864641e-13
10000000.0,20000.0,0.9,693.15,2893.427488324867,12.66256864512898,975.0970741232787,1930.992982846717,962.4345054781497,0.3326278295763843,4.547473508864641e-13
10000000.0,20000.0,0.9,733.15,3005.5098485980216,12.66256864512898,1028.8100703958887,1989.3623468472615,1016.1475017507597,0.3380948833771952,0.0
10000000.0,20000.0,0.9,773.15,3111.0418916503754,12.66256864512898,1081.7500373402772,2041.9544229552268,1069.0874686951483,0.34364290354444843,4.547473508864641e-13
10000000.0,20000.0,0.9,813.15,3212.817418086043,12.66256864512898,1134.8543926083407,2090.6255941228305,1122.1918239632118,0.34928590017161015,4.547473508864641e-13
10000000.0,30000.0,0.7,613.15,2580.1490270612762,12.71304249484127,632.9344120495762,1959.9276575065412,620.2213695547349,0.240381994624997,0.0
10000000.0,30000.0,0.7,653.15,2731.202176483463,12.71304249484127,681.4162265871605,2062.4989923911435,668.7031840923192,0.24483840480579236,4.547473508864641e-13
10000000.0,30000.0,0.7,693.15,2855.5269567483533,12.71304249484127,724.1541129756212,2144.085886267573,711.4410704807799,0.2491452825544019,4.547473508864641e-13
10000000.0,30000.0,0.7,733.15,2967.6093170215076,12.71304249484127,764.9360348789222,2215.3863246374267,752.222992384081,0.2534777701598075,0.0
10000000.0,30000.0,0.7,773.15,3073.1413600738615,12.71304249484127,805.2247645462635,2280.629638022439,792.5117220514222,0.25788326314816007,4.547473508864641e-13
10000000.0,30000.0,0.7,813.15,3174.916886509529,12.71304249484127,845.7161380882505,2341.913790916119,833.0030955934093,0.26237004790043633,4.547473508864641e-13
10000000.0,30000.0,0.75,613.15,2580.1490270612762,12.71304249484127,678.1440129102604,1914.718056645857,665.4309704154191,0.25790408361540573,4.547473508864641e-13
10000000.0,30000.0,0.75,653.15,2731.202176483463,12.71304249484127,730.0888142005293,2013.8264047777748,717.3757717056881,0.2626593438898542,4.547473508864641e-13
10000000.0,30000.0,0.75,693.15,2855.5269567483533,12.71304249484127,775.8794067595941,2092.3605924836,763.1663642647528,0.26725938008086114,4.547473508864641e-13
10000000.0,30000.0,0.75,733.15,2967.6093170215076,12.71304249484127,819.5743230845593,2160.7480364317894,806.861280589718,0.27188932045796993,4.547473508864641e-13
10000000.0,30000.0,0.75,773.15,3073.1413600738615,12.71304249484127,862.7408191567105,2223.113583411992,850.0277766618692,0.2765989836020557,4.547473508864641e-13
10000000.0,30000.0,0.75,813.15,3174.916886509529,12.71304249484127,906.1244336659829,2281.505495338387,893.4113911711416,0.2813967807999374,4.547473508864641e-13
10000000.0,30000.0,0.8,613.15,2580.1490270612762,12.71304249484127,723.3536137709441,1869.5084557851733,710.6405712761028,0.27542617260581426,0.0
10000000.0,30000.0,0.8,653.15,2731.202176483463,12.71304249484127,778.7614018138983,1965.1538171644058,766.048359319057,0.28048028297391603,4.547473508864641e-13
10000000.0,30000.0,0.8,693.15,2855.5269567483533,12.71304249484127,827.6047005435671,2040.6352986996274,814.8916580487258,0.28537347760732035,0.0
10000000.0,30000.0,0.8,733.15,2967.6093170215076,12.71304249484127,874.2126112901968,2106.1097482261516,861.4995687953556,0.2903008707561326,4.547473508864641e-13
10000000.0,30000.0,0.8,773.15,3073.1413600738615,12.71304249484127,920.256873767158,2165.5975288015447,907.5438312723168,0.2953147040559515,0.0
10000000.0,30000.0,0.8,813.15,3174.916886509529,12.71304249484127,966.5327292437153,2221.0971997606543,953.819686748874,0.3004235136994385,4.547473508864641e-13
10000000.0,30000.0,0.85,613.15,2580.1490270612762,12.71304249484127,768.5632146316278,1824.2988549244894,755.8501721367866,0.29294826159622284,4.547473508864641e-13
10000000.0,30000.0,0.85,653.15,2731.202176483463,12.71304249484127,827.4339894272666,1916.4812295510376,814.7209469324254,0.29830122205797766,0.0
10000000.0,30000.0,0.85,693.15,2855.5269567483533,12.71304249484127,879.32999432754,1988.9100049156543,866.6169518326988,0.30348757513377955,4.547473508864641e-13
10000000.0,30000.0,0.85,733.15,2967.6093170215076,12.71304249484127,928.850899495834,2051.4714600205148,916.1378570009928,0.3087124210542951,0.0
10000000.0,30000.0,0.85,773.15,3073.1413600738615,12.71304249484127,977.7729283776055,2108.081474191097,965.0598858827642,0.3140304245098473,4.547473508864641e-13
10000000.0,30000.0,0.85,813.15,3174.916886509529,12.71304249484127,1026.9410248214472,2160.6889041829227,1014.2279823266059,0.3194502465989394,4.547473508864641e-13
10000000.0,30000.0,0.9,613.15,2580.1490270612762,12.71304249484127,813.7728154923119,1779.0892540638054,801.0597729974706,0.3104703505866315,4.547473508864641e-13
10000000.0,30000.0,0.9,653.15,2731.202176483463,12.71304249484127,876.1065770406351,1867.808641937669,863.3935345457938,0.31612216114203934,0.0
10000000.0,30000.0,0.9,693.15,2855.5269567483533,12.71304249484127,931.055288111513,1937.1847111316815,918.3422456166718,0.3216016726602388,0.0
10000000.0,30000.0,0.9,733.15,2967.6093170215076,12.71304249484127,983.4891877014711,1996.8331718148777,970.7761452066298,0.3271239713524576,0.0
10000000.0,30000.0,0.9,773.15,3073.1413600738615,12.71304249484127,1035.2889829880526,2050.56541958065,1022.5759404932113,0.33274614496374294,4.547473508864641e-13
10000000.0,30000.0,0.9,813.15,3174.916886509529,12.71304249484127,1087.3493203991795,2100.28060860519,1074.6362779043382,0.3384769794984404,4.547473508864641e-13
